<?xml version='1.0' encoding='utf-8'?>
<project xmlns:ns1="http://www.plcopen.org/xml/tc6.xsd" xmlns:xhtml="http://www.w3.org/1999/xhtml" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns="http://www.plcopen.org/xml/tc6_0201">
  <fileHeader companyName="Digital twin lab" productName="Pump station" productVersion="1" creationDateTime="2026-10-06T00:00:00"/>
  <contentHeader name="Pump station (ladder)" modificationDateTime="2026-10-06T00:00:00">
    <coordinateInfo>
      <fbd>
        <scaling x="10" y="10"/>
      </fbd>
      <ld>
        <scaling x="10" y="10"/>
      </ld>
      <sfc>
        <scaling x="10" y="10"/>
      </sfc>
    </coordinateInfo>
  </contentHeader>
  <types>
    <dataTypes/>
    <pous>
      <pou name="PumpStation" pouType="program">
        <interface>
          <localVars>
            <variable name="P1_RUNNING" address="%IX100.0">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[P1 running feedback (simulator DI 0)]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="P2_RUNNING" address="%IX100.1">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[P2 running feedback (simulator DI 1)]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="P1_FAULT" address="%IX100.2">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[P1 fault / trip (simulator DI 2)]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="P2_FAULT" address="%IX100.3">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[P2 fault / trip (simulator DI 3)]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="PT101_DISCH" address="%IW100">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Discharge pressure PT-101, psi x10]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="PT100_SUCT" address="%IW101">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Suction pressure PT-100, psi x10]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="DEMAND" address="%IW102">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Pipeline demand, % x10]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="SIM_HEARTBEAT" address="%IW103">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Simulator heartbeat, +1 every simulator step]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="P1_RUN_CMD" address="%QX100.0">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[P1 run command (simulator coil 0)]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="P2_RUN_CMD" address="%QX100.1">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[P2 run command (simulator coil 1)]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="HMI_DISCH_PRESS" address="%QW0">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[HR 0: discharge pressure, psi x10]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="HMI_SUCT_PRESS" address="%QW1">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[HR 1: suction pressure, psi x10]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="HMI_DEMAND" address="%QW2">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[HR 2: demand, % x10]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="HMI_STATUS" address="%QW3">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[HR 3: status bits (design 5.2)]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="HMI_ALARMS" address="%QW4">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[HR 4: alarm bits (design 5.2)]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="HMI_LEAD_PUMP" address="%QW5">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[HR 5: active lead pump, 1 or 2]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="HMI_MODE_ACTIVE" address="%QW6">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[HR 6: active mode, 0 Off 1 Auto 2 Manual]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="PLC_HEARTBEAT" address="%QW7">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[HR 7: +1 every PLC scan]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="SP_PRESSURE" address="%MW0">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[HR 1024: lag start pressure, psi x10]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="SP_LAG_STOP" address="%MW1">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[HR 1025: lag stop pressure, psi x10]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="SP_LOW_ALARM" address="%MW2">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[HR 1026: low pressure alarm, psi x10]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="SP_HIGH_ALARM" address="%MW3">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[HR 1027: high pressure alarm, psi x10]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="LAG_START_DELAY" address="%MW4">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[HR 1028: lag start delay, s]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="LAG_STOP_DELAY" address="%MW5">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[HR 1029: lag stop delay, s]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="CMD_MODE" address="%MW6">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[HR 1030: mode command, 0 Off 1 Auto 2 Manual]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="CMD_LEAD_SELECT" address="%MW7">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[HR 1031: lead pump select, 1 = P1, 2 = P2]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="CMD_MANUAL_P1" address="%MW8">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[HR 1032: Manual mode P1, 1 run 0 stop]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="CMD_MANUAL_P2" address="%MW9">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[HR 1033: Manual mode P2, 1 run 0 stop]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="CMD_ALARM_RESET" address="%MW10">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[HR 1034: alarm reset, HMI writes 1, PLC clears it]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="LoadDefaults">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[SP_PRESSURE is 0: settings were never written, load defaults]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="MinLagStop">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[SP_PRESSURE + 10 psi, the lowest allowed lag stop pressure]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="ModeAuto">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[CMD_MODE = 1]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="ModeManual">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[CMD_MODE = 2]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="SelP2">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[CMD_LEAD_SELECT = 2 (operator wants P2 as lead)]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="ManP1">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[CMD_MANUAL_P1 = 1]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="ManP2">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[CMD_MANUAL_P2 = 1]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="ResetReq">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Operator pressed Reset (CMD_ALARM_RESET <> 0)]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="PressBelowSP">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Discharge pressure below the lag start pressure]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="PressAboveLagStop">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Discharge pressure above the lag stop pressure]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="PressBelowLowAlm">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Discharge pressure below the low alarm limit]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="PressAboveHighAlm">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Discharge pressure above the high alarm limit]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="P1StartTmr">
              <type>
                <derived name="TON"/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[P1 commanded but not running]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="P2StartTmr">
              <type>
                <derived name="TON"/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[P2 commanded but not running]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="P1StartFail">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[P1 failed to start within 5 s]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="P2StartFail">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[P2 failed to start within 5 s]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="P1Failed">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[P1 locked out (fault or failed to start) until Reset]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="P2Failed">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[P2 locked out (fault or failed to start) until Reset]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="EnterAuto">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[First scan in Auto]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="LeadIsP2">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Active lead pump: FALSE = P1, TRUE = P2 (ActiveLead in the ST program)]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="LagPumpCmd">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[The pump that is now lag is commanded to run]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="FailToP2">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Lead P1 has failed and P2 is healthy: make P2 lead]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="FailToP1">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Lead P2 has failed and P1 is healthy: make P1 lead]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="LeadChange">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Apply the operator's new lead selection this scan]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="LagRun">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Auto logic wants the lag pump running]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="Handover">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Lead change in progress: old lead keeps running until the new one runs]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="LeadAvail">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Lead pump is not locked out]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="LagAvail">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Lag pump is not locked out]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="LeadRunning">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Lead pump reports running]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="LagStartPT">
              <type>
                <TIME/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Lag start delay as TIME]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="LagStopPT">
              <type>
                <TIME/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Lag stop delay as TIME]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="LagStartTmr">
              <type>
                <derived name="TON"/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Pressure low long enough to start the lag pump]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="LagStopTmr">
              <type>
                <derived name="TON"/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Pressure high long enough to stop the lag pump]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="LagStartDone">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[LagStartTmr.Q]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="LagStopDone">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[LagStopTmr.Q]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="LowArmTmr">
              <type>
                <derived name="TON"/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Start-up bypass for the low pressure alarm]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="LowPressTmr">
              <type>
                <derived name="TON"/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Low pressure alarm delay]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="HighPressTmr">
              <type>
                <derived name="TON"/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[High pressure alarm delay]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="CommLossTmr">
              <type>
                <derived name="TON"/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Simulator heartbeat frozen]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="LowArmed">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Low pressure alarm armed (15 s out of Off)]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="LowPressOn">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Pressure low for 5 s]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="HighPressOn">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Pressure high for 5 s]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="SimHbFrozen">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Simulator heartbeat unchanged since the last scan]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="LastSimHb">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Simulator heartbeat seen last scan]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="CommLost">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Simulator heartbeat frozen for 3 s]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="CommOk">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Simulator link healthy]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="AlmLow">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Low discharge pressure alarm (latched)]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="AlmHigh">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[High discharge pressure alarm (latched)]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="AlmComm">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Simulator comm loss alarm (latched)]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="AlmUnack">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[A new alarm has not been acknowledged]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="AnyAlarm">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Any alarm or pump lockout active]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="LagRunning">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[Lag pump reports running]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="StatusWord">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[HMI_STATUS being built]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="AlarmWord">
              <type>
                <UINT/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[HMI_ALARMS being built]]></xhtml:p>
              </documentation>
            </variable>
            <variable name="HbWrap">
              <type>
                <BOOL/>
              </type>
              <documentation>
                <xhtml:p><![CDATA[PLC_HEARTBEAT is at 65535 and wraps to 0]]></xhtml:p>
              </documentation>
            </variable>
          </localVars>
        </interface>
        <body>
          <LD>
            <leftPowerRail localId="9" height="1410" width="10">
              <position x="40" y="430"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="49" height="190" width="10">
              <position x="40" y="1840"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="54" height="150" width="10">
              <position x="40" y="2030"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="59" height="150" width="10">
              <position x="40" y="2180"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="65" height="190" width="10">
              <position x="40" y="2330"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="71" height="300" width="10">
              <position x="40" y="2520"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="77" height="150" width="10">
              <position x="40" y="2820"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="83" height="190" width="10">
              <position x="40" y="2970"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="88" height="150" width="10">
              <position x="40" y="3160"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="93" height="1850" width="10">
              <position x="40" y="3310"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="141" height="210" width="10">
              <position x="40" y="5160"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="148" height="160" width="10">
              <position x="40" y="5370"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="155" height="60" width="10">
              <position x="40" y="5530"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="157" height="80" width="10">
              <position x="40" y="5590"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="160" height="60" width="10">
              <position x="40" y="5670"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="162" height="140" width="10">
              <position x="40" y="5730"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="166" height="80" width="10">
              <position x="40" y="5870"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="170" height="230" width="10">
              <position x="40" y="5950"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="176" height="140" width="10">
              <position x="40" y="6180"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="180" height="200" width="10">
              <position x="40" y="6320"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="187" height="60" width="10">
              <position x="40" y="6520"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="190" height="140" width="10">
              <position x="40" y="6580"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="195" height="260" width="10">
              <position x="40" y="6720"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="203" height="80" width="10">
              <position x="40" y="6980"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="209" height="160" width="10">
              <position x="40" y="7060"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="216" height="250" width="10">
              <position x="40" y="7220"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="223" height="250" width="10">
              <position x="40" y="7470"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="230" height="60" width="10">
              <position x="40" y="7720"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="232" height="160" width="10">
              <position x="40" y="7780"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="237" height="220" width="10">
              <position x="40" y="7940"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="249" height="260" width="10">
              <position x="40" y="8160"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="257" height="60" width="10">
              <position x="40" y="8420"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="260" height="80" width="10">
              <position x="40" y="8480"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="264" height="60" width="10">
              <position x="40" y="8560"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="267" height="80" width="10">
              <position x="40" y="8620"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="271" height="60" width="10">
              <position x="40" y="8700"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="274" height="140" width="10">
              <position x="40" y="8760"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="279" height="230" width="10">
              <position x="40" y="8900"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="287" height="110" width="10">
              <position x="40" y="9130"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="291" height="260" width="10">
              <position x="40" y="9240"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="295" height="40" width="10">
              <position x="40" y="9500"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="297" height="100" width="10">
              <position x="40" y="9540"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="305" height="210" width="10">
              <position x="40" y="9640"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="310" height="40" width="10">
              <position x="40" y="9850"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="312" height="100" width="10">
              <position x="40" y="9890"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="318" height="200" width="10">
              <position x="40" y="9990"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="324" height="290" width="10">
              <position x="40" y="10190"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="330" height="320" width="10">
              <position x="40" y="10480"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="340" height="350" width="10">
              <position x="40" y="10800"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="350" height="440" width="10">
              <position x="40" y="11150"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="360" height="60" width="10">
              <position x="40" y="11590"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="362" height="210" width="10">
              <position x="40" y="11650"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="368" height="210" width="10">
              <position x="40" y="11860"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="375" height="340" width="10">
              <position x="40" y="12070"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="385" height="130" width="10">
              <position x="40" y="12410"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="391" height="130" width="10">
              <position x="40" y="12540"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="394" height="140" width="10">
              <position x="40" y="12670"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="398" height="80" width="10">
              <position x="40" y="12810"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="401" height="80" width="10">
              <position x="40" y="12890"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="404" height="140" width="10">
              <position x="40" y="12970"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="408" height="430" width="10">
              <position x="40" y="13110"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="421" height="60" width="10">
              <position x="40" y="13540"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="423" height="60" width="10">
              <position x="40" y="13600"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="425" height="60" width="10">
              <position x="40" y="13660"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="427" height="60" width="10">
              <position x="40" y="13720"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="429" height="80" width="10">
              <position x="40" y="13780"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="432" height="210" width="10">
              <position x="40" y="13860"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="437" height="60" width="10">
              <position x="40" y="14070"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="440" height="170" width="10">
              <position x="40" y="14130"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="446" height="110" width="10">
              <position x="40" y="14300"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="450" height="110" width="10">
              <position x="40" y="14410"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="454" height="110" width="10">
              <position x="40" y="14520"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="460" height="190" width="10">
              <position x="40" y="14630"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="464" height="220" width="10">
              <position x="40" y="14820"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="469" height="110" width="10">
              <position x="40" y="15040"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="472" height="150" width="10">
              <position x="40" y="15150"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="478" height="150" width="10">
              <position x="40" y="15300"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="484" height="150" width="10">
              <position x="40" y="15450"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="490" height="150" width="10">
              <position x="40" y="15600"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="496" height="150" width="10">
              <position x="40" y="15750"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="502" height="150" width="10">
              <position x="40" y="15900"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="509" height="220" width="10">
              <position x="40" y="16050"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="514" height="110" width="10">
              <position x="40" y="16270"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="517" height="150" width="10">
              <position x="40" y="16380"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="523" height="150" width="10">
              <position x="40" y="16530"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="529" height="150" width="10">
              <position x="40" y="16680"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="535" height="150" width="10">
              <position x="40" y="16830"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="541" height="150" width="10">
              <position x="40" y="16980"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="547" height="150" width="10">
              <position x="40" y="17130"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="554" height="350" width="10">
              <position x="40" y="17280"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="562" height="150" width="10">
              <position x="40" y="17630"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <leftPowerRail localId="568" height="40" width="10">
              <position x="40" y="17780"/>
              <connectionPointOut formalParameter="">
                <relPosition x="10" y="20"/>
              </connectionPointOut>
            </leftPowerRail>
            <rightPowerRail localId="572" height="190" width="10">
              <position x="1120" y="240"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="6">
                  <position x="1120" y="260"/>
                  <position x="1040" y="260"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="573" height="110" width="10">
              <position x="1120" y="430"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="11" formalParameter="ENO">
                  <position x="1120" y="450"/>
                  <position x="380" y="450"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="574" height="110" width="10">
              <position x="1120" y="540"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="14" formalParameter="ENO">
                  <position x="1120" y="560"/>
                  <position x="380" y="560"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="575" height="110" width="10">
              <position x="1120" y="650"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="17" formalParameter="ENO">
                  <position x="1120" y="670"/>
                  <position x="380" y="670"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="576" height="110" width="10">
              <position x="1120" y="760"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="20" formalParameter="ENO">
                  <position x="1120" y="780"/>
                  <position x="380" y="780"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="577" height="110" width="10">
              <position x="1120" y="870"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="23" formalParameter="ENO">
                  <position x="1120" y="890"/>
                  <position x="360" y="890"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="578" height="110" width="10">
              <position x="1120" y="980"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="26" formalParameter="ENO">
                  <position x="1120" y="1000"/>
                  <position x="360" y="1000"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="579" height="110" width="10">
              <position x="1120" y="1090"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="29" formalParameter="ENO">
                  <position x="1120" y="1110"/>
                  <position x="360" y="1110"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="580" height="110" width="10">
              <position x="1120" y="1200"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="32" formalParameter="ENO">
                  <position x="1120" y="1220"/>
                  <position x="360" y="1220"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="581" height="110" width="10">
              <position x="1120" y="1310"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="35" formalParameter="ENO">
                  <position x="1120" y="1330"/>
                  <position x="360" y="1330"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="582" height="110" width="10">
              <position x="1120" y="1420"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="38" formalParameter="ENO">
                  <position x="1120" y="1440"/>
                  <position x="360" y="1440"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="583" height="310" width="10">
              <position x="1120" y="1530"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="41" formalParameter="ENO">
                  <position x="1120" y="1550"/>
                  <position x="360" y="1550"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="584" height="190" width="10">
              <position x="1120" y="1840"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="48" formalParameter="ENO">
                  <position x="1120" y="1860"/>
                  <position x="300" y="1860"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="585" height="150" width="10">
              <position x="1120" y="2030"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="53" formalParameter="ENO">
                  <position x="1120" y="2050"/>
                  <position x="300" y="2050"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="586" height="150" width="10">
              <position x="1120" y="2180"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="58" formalParameter="ENO">
                  <position x="1120" y="2200"/>
                  <position x="300" y="2200"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="587" height="190" width="10">
              <position x="1120" y="2330"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="64" formalParameter="ENO">
                  <position x="1120" y="2350"/>
                  <position x="330" y="2350"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="588" height="300" width="10">
              <position x="1120" y="2520"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="70" formalParameter="ENO">
                  <position x="1120" y="2540"/>
                  <position x="330" y="2540"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="589" height="150" width="10">
              <position x="1120" y="2820"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="76" formalParameter="ENO">
                  <position x="1120" y="2840"/>
                  <position x="280" y="2840"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="590" height="190" width="10">
              <position x="1120" y="2970"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="82" formalParameter="ENO">
                  <position x="1120" y="2990"/>
                  <position x="330" y="2990"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="591" height="150" width="10">
              <position x="1120" y="3160"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="87" formalParameter="ENO">
                  <position x="1120" y="3180"/>
                  <position x="320" y="3180"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="592" height="260" width="10">
              <position x="1120" y="3310"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="92" formalParameter="ENO">
                  <position x="1120" y="3330"/>
                  <position x="320" y="3330"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="593" height="130" width="10">
              <position x="1120" y="3570"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="99">
                  <position x="1120" y="3590"/>
                  <position x="1040" y="3590"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="594" height="190" width="10">
              <position x="1120" y="3700"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="103">
                  <position x="1120" y="3720"/>
                  <position x="1040" y="3720"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="595" height="130" width="10">
              <position x="1120" y="3890"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="108">
                  <position x="1120" y="3910"/>
                  <position x="1040" y="3910"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="596" height="130" width="10">
              <position x="1120" y="4020"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="112">
                  <position x="1120" y="4040"/>
                  <position x="1040" y="4040"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="597" height="130" width="10">
              <position x="1120" y="4150"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="116">
                  <position x="1120" y="4170"/>
                  <position x="1040" y="4170"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="598" height="190" width="10">
              <position x="1120" y="4280"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="120">
                  <position x="1120" y="4300"/>
                  <position x="1040" y="4300"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="599" height="130" width="10">
              <position x="1120" y="4470"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="125">
                  <position x="1120" y="4490"/>
                  <position x="1040" y="4490"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="600" height="130" width="10">
              <position x="1120" y="4600"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="129">
                  <position x="1120" y="4620"/>
                  <position x="1040" y="4620"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="601" height="130" width="10">
              <position x="1120" y="4730"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="133">
                  <position x="1120" y="4750"/>
                  <position x="1040" y="4750"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="602" height="300" width="10">
              <position x="1120" y="4860"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="137">
                  <position x="1120" y="4880"/>
                  <position x="1040" y="4880"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="603" height="210" width="10">
              <position x="1120" y="5160"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="145">
                  <position x="1120" y="5180"/>
                  <position x="1040" y="5180"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="604" height="160" width="10">
              <position x="1120" y="5370"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="152">
                  <position x="1120" y="5390"/>
                  <position x="1040" y="5390"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="605" height="140" width="10">
              <position x="1120" y="5530"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="158">
                  <position x="1120" y="5550"/>
                  <position x="1040" y="5550"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="606" height="200" width="10">
              <position x="1120" y="5670"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="163">
                  <position x="1120" y="5690"/>
                  <position x="1040" y="5690"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="607" height="80" width="10">
              <position x="1120" y="5870"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="168">
                  <position x="1120" y="5890"/>
                  <position x="1040" y="5890"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="608" height="230" width="10">
              <position x="1120" y="5950"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="172">
                  <position x="1120" y="5970"/>
                  <position x="1040" y="5970"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="609" height="140" width="10">
              <position x="1120" y="6180"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="177">
                  <position x="1120" y="6200"/>
                  <position x="1040" y="6200"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="610" height="60" width="10">
              <position x="1120" y="6320"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="182">
                  <position x="1120" y="6340"/>
                  <position x="1040" y="6340"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="611" height="140" width="10">
              <position x="1120" y="6380"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="184">
                  <position x="1120" y="6400"/>
                  <position x="1040" y="6400"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="612" height="200" width="10">
              <position x="1120" y="6520"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="192">
                  <position x="1120" y="6540"/>
                  <position x="1040" y="6540"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="613" height="60" width="10">
              <position x="1120" y="6720"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="197">
                  <position x="1120" y="6740"/>
                  <position x="1040" y="6740"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="614" height="60" width="10">
              <position x="1120" y="6780"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="199">
                  <position x="1120" y="6800"/>
                  <position x="1040" y="6800"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="615" height="140" width="10">
              <position x="1120" y="6840"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="200">
                  <position x="1120" y="6860"/>
                  <position x="1040" y="6860"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="616" height="80" width="10">
              <position x="1120" y="6980"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="207">
                  <position x="1120" y="7000"/>
                  <position x="1040" y="7000"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="617" height="160" width="10">
              <position x="1120" y="7060"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="213">
                  <position x="1120" y="7080"/>
                  <position x="1040" y="7080"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="618" height="60" width="10">
              <position x="1120" y="7220"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="217">
                  <position x="1120" y="7240"/>
                  <position x="1040" y="7240"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="619" height="60" width="10">
              <position x="1120" y="7280"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="218">
                  <position x="1120" y="7300"/>
                  <position x="1040" y="7300"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="620" height="130" width="10">
              <position x="1120" y="7340"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="220" formalParameter="ENO">
                  <position x="1120" y="7360"/>
                  <position x="360" y="7360"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="621" height="60" width="10">
              <position x="1120" y="7470"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="224">
                  <position x="1120" y="7490"/>
                  <position x="1040" y="7490"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="622" height="60" width="10">
              <position x="1120" y="7530"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="225">
                  <position x="1120" y="7550"/>
                  <position x="1040" y="7550"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="623" height="130" width="10">
              <position x="1120" y="7590"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="227" formalParameter="ENO">
                  <position x="1120" y="7610"/>
                  <position x="360" y="7610"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="624" height="60" width="10">
              <position x="1120" y="7720"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="233">
                  <position x="1120" y="7740"/>
                  <position x="1040" y="7740"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="625" height="160" width="10">
              <position x="1120" y="7780"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="234">
                  <position x="1120" y="7800"/>
                  <position x="1040" y="7800"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="626" height="220" width="10">
              <position x="1120" y="7940"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="246">
                  <position x="1120" y="7960"/>
                  <position x="1040" y="7960"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="627" height="60" width="10">
              <position x="1120" y="8160"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="251">
                  <position x="1120" y="8180"/>
                  <position x="1040" y="8180"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="628" height="60" width="10">
              <position x="1120" y="8220"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="253">
                  <position x="1120" y="8240"/>
                  <position x="1040" y="8240"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="629" height="140" width="10">
              <position x="1120" y="8280"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="254">
                  <position x="1120" y="8300"/>
                  <position x="1040" y="8300"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="630" height="140" width="10">
              <position x="1120" y="8420"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="262">
                  <position x="1120" y="8440"/>
                  <position x="1040" y="8440"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="631" height="140" width="10">
              <position x="1120" y="8560"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="269">
                  <position x="1120" y="8580"/>
                  <position x="1040" y="8580"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="632" height="200" width="10">
              <position x="1120" y="8700"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="276">
                  <position x="1120" y="8720"/>
                  <position x="1040" y="8720"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="633" height="230" width="10">
              <position x="1120" y="8900"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="283">
                  <position x="1120" y="8920"/>
                  <position x="1040" y="8920"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="634" height="110" width="10">
              <position x="1120" y="9130"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="286" formalParameter="ENO">
                  <position x="1120" y="9150"/>
                  <position x="390" y="9150"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="635" height="260" width="10">
              <position x="1120" y="9240"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="290" formalParameter="ENO">
                  <position x="1120" y="9260"/>
                  <position x="390" y="9260"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="637" height="40" width="10">
              <position x="1120" y="9500"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="302" formalParameter="ENO">
                  <position x="1120" y="9520"/>
                  <position x="860" y="9520"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="636" height="100" width="10">
              <position x="1120" y="9540"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="303">
                  <position x="1120" y="9560"/>
                  <position x="1040" y="9560"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="638" height="210" width="10">
              <position x="1120" y="9640"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="307">
                  <position x="1120" y="9660"/>
                  <position x="1040" y="9660"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="640" height="40" width="10">
              <position x="1120" y="9850"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="315" formalParameter="ENO">
                  <position x="1120" y="9870"/>
                  <position x="570" y="9870"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="639" height="100" width="10">
              <position x="1120" y="9890"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="316">
                  <position x="1120" y="9910"/>
                  <position x="1040" y="9910"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="641" height="200" width="10">
              <position x="1120" y="9990"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="321">
                  <position x="1120" y="10010"/>
                  <position x="1040" y="10010"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="642" height="60" width="10">
              <position x="1120" y="10190"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="325">
                  <position x="1120" y="10210"/>
                  <position x="1040" y="10210"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="643" height="230" width="10">
              <position x="1120" y="10250"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="326">
                  <position x="1120" y="10270"/>
                  <position x="1040" y="10270"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="644" height="320" width="10">
              <position x="1120" y="10480"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="337">
                  <position x="1120" y="10500"/>
                  <position x="1040" y="10500"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="645" height="350" width="10">
              <position x="1120" y="10800"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="347">
                  <position x="1120" y="10820"/>
                  <position x="1040" y="10820"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="646" height="110" width="10">
              <position x="1120" y="11150"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="352" formalParameter="ENO">
                  <position x="1120" y="11170"/>
                  <position x="490" y="11170"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="647" height="330" width="10">
              <position x="1120" y="11260"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="355" formalParameter="ENO">
                  <position x="1120" y="11280"/>
                  <position x="490" y="11280"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="648" height="270" width="10">
              <position x="1120" y="11590"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="365">
                  <position x="1120" y="11610"/>
                  <position x="1040" y="11610"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="649" height="210" width="10">
              <position x="1120" y="11860"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="372">
                  <position x="1120" y="11880"/>
                  <position x="1040" y="11880"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="650" height="190" width="10">
              <position x="1120" y="12070"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="378">
                  <position x="1120" y="12090"/>
                  <position x="1040" y="12090"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="651" height="150" width="10">
              <position x="1120" y="12260"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="383">
                  <position x="1120" y="12280"/>
                  <position x="1040" y="12280"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="652" height="130" width="10">
              <position x="1120" y="12410"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="388">
                  <position x="1120" y="12430"/>
                  <position x="1040" y="12430"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="653" height="130" width="10">
              <position x="1120" y="12540"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="390" formalParameter="ENO">
                  <position x="1120" y="12560"/>
                  <position x="310" y="12560"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="654" height="140" width="10">
              <position x="1120" y="12670"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="395">
                  <position x="1120" y="12690"/>
                  <position x="1040" y="12690"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="655" height="80" width="10">
              <position x="1120" y="12810"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="399">
                  <position x="1120" y="12830"/>
                  <position x="1040" y="12830"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="656" height="80" width="10">
              <position x="1120" y="12890"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="402">
                  <position x="1120" y="12910"/>
                  <position x="1040" y="12910"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="657" height="140" width="10">
              <position x="1120" y="12970"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="405">
                  <position x="1120" y="12990"/>
                  <position x="1040" y="12990"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="658" height="60" width="10">
              <position x="1120" y="13110"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="410">
                  <position x="1120" y="13130"/>
                  <position x="1040" y="13130"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="659" height="60" width="10">
              <position x="1120" y="13170"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="412">
                  <position x="1120" y="13190"/>
                  <position x="1040" y="13190"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="660" height="60" width="10">
              <position x="1120" y="13230"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="414">
                  <position x="1120" y="13250"/>
                  <position x="1040" y="13250"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="661" height="60" width="10">
              <position x="1120" y="13290"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="415">
                  <position x="1120" y="13310"/>
                  <position x="1040" y="13310"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="662" height="190" width="10">
              <position x="1120" y="13350"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="417" formalParameter="ENO">
                  <position x="1120" y="13370"/>
                  <position x="360" y="13370"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="663" height="320" width="10">
              <position x="1120" y="13540"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="430">
                  <position x="1120" y="13560"/>
                  <position x="1040" y="13560"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="664" height="210" width="10">
              <position x="1120" y="13860"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="433">
                  <position x="1120" y="13880"/>
                  <position x="1040" y="13880"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="665" height="230" width="10">
              <position x="1120" y="14070"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="442">
                  <position x="1120" y="14090"/>
                  <position x="1040" y="14090"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="666" height="110" width="10">
              <position x="1120" y="14300"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="445" formalParameter="ENO">
                  <position x="1120" y="14320"/>
                  <position x="290" y="14320"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="667" height="110" width="10">
              <position x="1120" y="14410"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="449" formalParameter="ENO">
                  <position x="1120" y="14430"/>
                  <position x="280" y="14430"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="668" height="110" width="10">
              <position x="1120" y="14520"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="453" formalParameter="ENO">
                  <position x="1120" y="14540"/>
                  <position x="250" y="14540"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="669" height="190" width="10">
              <position x="1120" y="14630"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="459" formalParameter="ENO">
                  <position x="1120" y="14650"/>
                  <position x="280" y="14650"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="670" height="220" width="10">
              <position x="1120" y="14820"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="463" formalParameter="ENO">
                  <position x="1120" y="14840"/>
                  <position x="270" y="14840"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="671" height="110" width="10">
              <position x="1120" y="15040"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="468" formalParameter="ENO">
                  <position x="1120" y="15060"/>
                  <position x="220" y="15060"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="672" height="150" width="10">
              <position x="1120" y="15150"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="475" formalParameter="ENO">
                  <position x="1120" y="15170"/>
                  <position x="430" y="15170"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="673" height="150" width="10">
              <position x="1120" y="15300"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="481" formalParameter="ENO">
                  <position x="1120" y="15320"/>
                  <position x="430" y="15320"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="674" height="150" width="10">
              <position x="1120" y="15450"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="487" formalParameter="ENO">
                  <position x="1120" y="15470"/>
                  <position x="430" y="15470"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="675" height="150" width="10">
              <position x="1120" y="15600"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="493" formalParameter="ENO">
                  <position x="1120" y="15620"/>
                  <position x="430" y="15620"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="676" height="150" width="10">
              <position x="1120" y="15750"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="499" formalParameter="ENO">
                  <position x="1120" y="15770"/>
                  <position x="430" y="15770"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="677" height="150" width="10">
              <position x="1120" y="15900"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="505" formalParameter="ENO">
                  <position x="1120" y="15920"/>
                  <position x="430" y="15920"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="678" height="220" width="10">
              <position x="1120" y="16050"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="508" formalParameter="ENO">
                  <position x="1120" y="16070"/>
                  <position x="280" y="16070"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="679" height="110" width="10">
              <position x="1120" y="16270"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="513" formalParameter="ENO">
                  <position x="1120" y="16290"/>
                  <position x="220" y="16290"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="680" height="150" width="10">
              <position x="1120" y="16380"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="520" formalParameter="ENO">
                  <position x="1120" y="16400"/>
                  <position x="430" y="16400"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="681" height="150" width="10">
              <position x="1120" y="16530"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="526" formalParameter="ENO">
                  <position x="1120" y="16550"/>
                  <position x="430" y="16550"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="682" height="150" width="10">
              <position x="1120" y="16680"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="532" formalParameter="ENO">
                  <position x="1120" y="16700"/>
                  <position x="430" y="16700"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="683" height="150" width="10">
              <position x="1120" y="16830"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="538" formalParameter="ENO">
                  <position x="1120" y="16850"/>
                  <position x="430" y="16850"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="684" height="150" width="10">
              <position x="1120" y="16980"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="544" formalParameter="ENO">
                  <position x="1120" y="17000"/>
                  <position x="430" y="17000"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="685" height="150" width="10">
              <position x="1120" y="17130"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="550" formalParameter="ENO">
                  <position x="1120" y="17150"/>
                  <position x="430" y="17150"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="686" height="220" width="10">
              <position x="1120" y="17280"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="553" formalParameter="ENO">
                  <position x="1120" y="17300"/>
                  <position x="280" y="17300"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="687" height="130" width="10">
              <position x="1120" y="17500"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="560">
                  <position x="1120" y="17520"/>
                  <position x="1040" y="17520"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="688" height="150" width="10">
              <position x="1120" y="17630"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="565" formalParameter="ENO">
                  <position x="1120" y="17650"/>
                  <position x="460" y="17650"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <rightPowerRail localId="689" height="40" width="10">
              <position x="1120" y="17780"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="570" formalParameter="ENO">
                  <position x="1120" y="17800"/>
                  <position x="360" y="17800"/>
                </connection>
              </connectionPointIn>
            </rightPowerRail>
            <comment localId="1" height="80" width="1050">
              <position x="60" y="20"/>
              <content>
                <xhtml:p><![CDATA[PUMP STATION LEAD/LAG CONTROL, ladder logic version of pump_station.st. Specification: design/pump-station-design.md sections 4 (logic) and 5 (register map). Pressures are UINT scaled x10: 1200 means 120.0 psi. Rungs run top to bottom once per 100 ms scan.]]></xhtml:p>
              </content>
            </comment>
            <comment localId="2" height="60" width="1050">
              <position x="60" y="130"/>
              <content>
                <xhtml:p><![CDATA[1. FIRST SCAN DEFAULTS (design 4.4). %MW memory is not kept across a runtime restart, so a zero setpoint means the settings were never written.]]></xhtml:p>
              </content>
            </comment>
            <inVariable localId="3" height="40" width="110" negated="false">
              <position x="80" y="240"/>
              <connectionPointOut>
                <relPosition x="110" y="20"/>
              </connectionPointOut>
              <expression>SP_PRESSURE</expression>
            </inVariable>
            <inVariable localId="4" height="40" width="40" negated="false">
              <position x="150" y="280"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>0</expression>
            </inVariable>
            <block localId="5" typeName="EQ" height="100" width="80">
              <position x="210" y="220"/>
              <inputVariables>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="3">
                      <position x="210" y="260"/>
                      <position x="190" y="260"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="4">
                      <position x="210" y="300"/>
                      <position x="190" y="300"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <coil localId="6" height="20" width="30" negated="false">
              <position x="1010" y="250"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="5" formalParameter="OUT">
                  <position x="1010" y="260"/>
                  <position x="290" y="260"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LoadDefaults</variable>
            </coil>
            <comment localId="7" height="40" width="1050">
              <position x="60" y="350"/>
              <content>
                <xhtml:p><![CDATA[Load the default settings]]></xhtml:p>
              </content>
            </comment>
            <contact localId="8" height="20" width="30" negated="false">
              <position x="110" y="440"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="9">
                  <position x="110" y="450"/>
                  <position x="50" y="450"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LoadDefaults</variable>
            </contact>
            <inVariable localId="10" height="40" width="60" negated="false">
              <position x="230" y="470"/>
              <connectionPointOut>
                <relPosition x="60" y="20"/>
              </connectionPointOut>
              <expression>1200</expression>
            </inVariable>
            <block localId="11" typeName="MOVE" height="100" width="70">
              <position x="310" y="410"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="8">
                      <position x="310" y="450"/>
                      <position x="140" y="450"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="10">
                      <position x="310" y="490"/>
                      <position x="290" y="490"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="70" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="70" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="12" height="40" width="110" negated="false">
              <position x="400" y="470"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="11" formalParameter="OUT">
                  <position x="400" y="490"/>
                  <position x="380" y="490"/>
                </connection>
              </connectionPointIn>
              <expression>SP_PRESSURE</expression>
            </outVariable>
            <inVariable localId="13" height="40" width="60" negated="false">
              <position x="230" y="580"/>
              <connectionPointOut>
                <relPosition x="60" y="20"/>
              </connectionPointOut>
              <expression>1450</expression>
            </inVariable>
            <block localId="14" typeName="MOVE" height="100" width="70">
              <position x="310" y="520"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="8">
                      <position x="310" y="560"/>
                      <position x="220" y="560"/>
                      <position x="220" y="450"/>
                      <position x="140" y="450"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="13">
                      <position x="310" y="600"/>
                      <position x="290" y="600"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="70" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="70" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="15" height="40" width="110" negated="false">
              <position x="400" y="580"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="14" formalParameter="OUT">
                  <position x="400" y="600"/>
                  <position x="380" y="600"/>
                </connection>
              </connectionPointIn>
              <expression>SP_LAG_STOP</expression>
            </outVariable>
            <inVariable localId="16" height="40" width="60" negated="false">
              <position x="230" y="690"/>
              <connectionPointOut>
                <relPosition x="60" y="20"/>
              </connectionPointOut>
              <expression>1100</expression>
            </inVariable>
            <block localId="17" typeName="MOVE" height="100" width="70">
              <position x="310" y="630"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="8">
                      <position x="310" y="670"/>
                      <position x="220" y="670"/>
                      <position x="220" y="450"/>
                      <position x="140" y="450"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="16">
                      <position x="310" y="710"/>
                      <position x="290" y="710"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="70" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="70" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="18" height="40" width="120" negated="false">
              <position x="400" y="690"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="17" formalParameter="OUT">
                  <position x="400" y="710"/>
                  <position x="380" y="710"/>
                </connection>
              </connectionPointIn>
              <expression>SP_LOW_ALARM</expression>
            </outVariable>
            <inVariable localId="19" height="40" width="60" negated="false">
              <position x="230" y="800"/>
              <connectionPointOut>
                <relPosition x="60" y="20"/>
              </connectionPointOut>
              <expression>1600</expression>
            </inVariable>
            <block localId="20" typeName="MOVE" height="100" width="70">
              <position x="310" y="740"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="8">
                      <position x="310" y="780"/>
                      <position x="220" y="780"/>
                      <position x="220" y="450"/>
                      <position x="140" y="450"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="19">
                      <position x="310" y="820"/>
                      <position x="290" y="820"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="70" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="70" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="21" height="40" width="130" negated="false">
              <position x="400" y="800"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="20" formalParameter="OUT">
                  <position x="400" y="820"/>
                  <position x="380" y="820"/>
                </connection>
              </connectionPointIn>
              <expression>SP_HIGH_ALARM</expression>
            </outVariable>
            <inVariable localId="22" height="40" width="40" negated="false">
              <position x="230" y="910"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>5</expression>
            </inVariable>
            <block localId="23" typeName="MOVE" height="100" width="70">
              <position x="290" y="850"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="8">
                      <position x="290" y="890"/>
                      <position x="220" y="890"/>
                      <position x="220" y="450"/>
                      <position x="140" y="450"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="22">
                      <position x="290" y="930"/>
                      <position x="270" y="930"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="70" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="70" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="24" height="40" width="140" negated="false">
              <position x="380" y="910"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="23" formalParameter="OUT">
                  <position x="380" y="930"/>
                  <position x="360" y="930"/>
                </connection>
              </connectionPointIn>
              <expression>LAG_START_DELAY</expression>
            </outVariable>
            <inVariable localId="25" height="40" width="40" negated="false">
              <position x="230" y="1020"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>30</expression>
            </inVariable>
            <block localId="26" typeName="MOVE" height="100" width="70">
              <position x="290" y="960"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="8">
                      <position x="290" y="1000"/>
                      <position x="220" y="1000"/>
                      <position x="220" y="450"/>
                      <position x="140" y="450"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="25">
                      <position x="290" y="1040"/>
                      <position x="270" y="1040"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="70" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="70" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="27" height="40" width="140" negated="false">
              <position x="380" y="1020"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="26" formalParameter="OUT">
                  <position x="380" y="1040"/>
                  <position x="360" y="1040"/>
                </connection>
              </connectionPointIn>
              <expression>LAG_STOP_DELAY</expression>
            </outVariable>
            <inVariable localId="28" height="40" width="40" negated="false">
              <position x="230" y="1130"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>1</expression>
            </inVariable>
            <block localId="29" typeName="MOVE" height="100" width="70">
              <position x="290" y="1070"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="8">
                      <position x="290" y="1110"/>
                      <position x="220" y="1110"/>
                      <position x="220" y="450"/>
                      <position x="140" y="450"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="28">
                      <position x="290" y="1150"/>
                      <position x="270" y="1150"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="70" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="70" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="30" height="40" width="90" negated="false">
              <position x="380" y="1130"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="29" formalParameter="OUT">
                  <position x="380" y="1150"/>
                  <position x="360" y="1150"/>
                </connection>
              </connectionPointIn>
              <expression>CMD_MODE</expression>
            </outVariable>
            <inVariable localId="31" height="40" width="40" negated="false">
              <position x="230" y="1240"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>1</expression>
            </inVariable>
            <block localId="32" typeName="MOVE" height="100" width="70">
              <position x="290" y="1180"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="8">
                      <position x="290" y="1220"/>
                      <position x="220" y="1220"/>
                      <position x="220" y="450"/>
                      <position x="140" y="450"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="31">
                      <position x="290" y="1260"/>
                      <position x="270" y="1260"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="70" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="70" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="33" height="40" width="140" negated="false">
              <position x="380" y="1240"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="32" formalParameter="OUT">
                  <position x="380" y="1260"/>
                  <position x="360" y="1260"/>
                </connection>
              </connectionPointIn>
              <expression>CMD_LEAD_SELECT</expression>
            </outVariable>
            <inVariable localId="34" height="40" width="40" negated="false">
              <position x="230" y="1350"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>0</expression>
            </inVariable>
            <block localId="35" typeName="MOVE" height="100" width="70">
              <position x="290" y="1290"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="8">
                      <position x="290" y="1330"/>
                      <position x="220" y="1330"/>
                      <position x="220" y="450"/>
                      <position x="140" y="450"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="34">
                      <position x="290" y="1370"/>
                      <position x="270" y="1370"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="70" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="70" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="36" height="40" width="130" negated="false">
              <position x="380" y="1350"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="35" formalParameter="OUT">
                  <position x="380" y="1370"/>
                  <position x="360" y="1370"/>
                </connection>
              </connectionPointIn>
              <expression>CMD_MANUAL_P1</expression>
            </outVariable>
            <inVariable localId="37" height="40" width="40" negated="false">
              <position x="230" y="1460"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>0</expression>
            </inVariable>
            <block localId="38" typeName="MOVE" height="100" width="70">
              <position x="290" y="1400"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="8">
                      <position x="290" y="1440"/>
                      <position x="220" y="1440"/>
                      <position x="220" y="450"/>
                      <position x="140" y="450"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="37">
                      <position x="290" y="1480"/>
                      <position x="270" y="1480"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="70" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="70" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="39" height="40" width="130" negated="false">
              <position x="380" y="1460"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="38" formalParameter="OUT">
                  <position x="380" y="1480"/>
                  <position x="360" y="1480"/>
                </connection>
              </connectionPointIn>
              <expression>CMD_MANUAL_P2</expression>
            </outVariable>
            <inVariable localId="40" height="40" width="40" negated="false">
              <position x="230" y="1570"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>0</expression>
            </inVariable>
            <block localId="41" typeName="MOVE" height="100" width="70">
              <position x="290" y="1510"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="8">
                      <position x="290" y="1550"/>
                      <position x="220" y="1550"/>
                      <position x="220" y="450"/>
                      <position x="140" y="450"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="40">
                      <position x="290" y="1590"/>
                      <position x="270" y="1590"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="70" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="70" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="42" height="40" width="140" negated="false">
              <position x="380" y="1570"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="41" formalParameter="OUT">
                  <position x="380" y="1590"/>
                  <position x="360" y="1590"/>
                </connection>
              </connectionPointIn>
              <expression>CMD_ALARM_RESET</expression>
            </outVariable>
            <comment localId="43" height="60" width="1050">
              <position x="60" y="1670"/>
              <content>
                <xhtml:p><![CDATA[2. CLAMP HMI SETTINGS to their allowed ranges (design 5.3). The clamped value is written back, so the HMI reads back what the PLC is using. Then decode the commands into bits.]]></xhtml:p>
              </content>
            </comment>
            <comment localId="44" height="40" width="1050">
              <position x="60" y="1760"/>
              <content>
                <xhtml:p><![CDATA[Setpoints. The lag stop pressure stays at least 10 psi above the lag start pressure.]]></xhtml:p>
              </content>
            </comment>
            <inVariable localId="45" height="40" width="50" negated="false">
              <position x="150" y="1880"/>
              <connectionPointOut>
                <relPosition x="50" y="20"/>
              </connectionPointOut>
              <expression>800</expression>
            </inVariable>
            <inVariable localId="46" height="40" width="110" negated="false">
              <position x="90" y="1920"/>
              <connectionPointOut>
                <relPosition x="110" y="20"/>
              </connectionPointOut>
              <expression>SP_PRESSURE</expression>
            </inVariable>
            <inVariable localId="47" height="40" width="60" negated="false">
              <position x="140" y="1960"/>
              <connectionPointOut>
                <relPosition x="60" y="20"/>
              </connectionPointOut>
              <expression>1500</expression>
            </inVariable>
            <block localId="48" typeName="LIMIT" height="180" width="80">
              <position x="220" y="1820"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="49">
                      <position x="220" y="1860"/>
                      <position x="50" y="1860"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="MN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="45">
                      <position x="220" y="1900"/>
                      <position x="200" y="1900"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="120"/>
                    <connection refLocalId="46">
                      <position x="220" y="1940"/>
                      <position x="200" y="1940"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="MX">
                  <connectionPointIn>
                    <relPosition x="0" y="160"/>
                    <connection refLocalId="47">
                      <position x="220" y="1980"/>
                      <position x="200" y="1980"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="50" height="40" width="110" negated="false">
              <position x="320" y="1880"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="48" formalParameter="OUT">
                  <position x="320" y="1900"/>
                  <position x="300" y="1900"/>
                </connection>
              </connectionPointIn>
              <expression>SP_PRESSURE</expression>
            </outVariable>
            <inVariable localId="51" height="40" width="110" negated="false">
              <position x="90" y="2070"/>
              <connectionPointOut>
                <relPosition x="110" y="20"/>
              </connectionPointOut>
              <expression>SP_PRESSURE</expression>
            </inVariable>
            <inVariable localId="52" height="40" width="50" negated="false">
              <position x="150" y="2110"/>
              <connectionPointOut>
                <relPosition x="50" y="20"/>
              </connectionPointOut>
              <expression>100</expression>
            </inVariable>
            <block localId="53" typeName="ADD" height="140" width="80">
              <position x="220" y="2010"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="54">
                      <position x="220" y="2050"/>
                      <position x="50" y="2050"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="51">
                      <position x="220" y="2090"/>
                      <position x="200" y="2090"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="120"/>
                    <connection refLocalId="52">
                      <position x="220" y="2130"/>
                      <position x="200" y="2130"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="55" height="40" width="100" negated="false">
              <position x="320" y="2070"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="53" formalParameter="OUT">
                  <position x="320" y="2090"/>
                  <position x="300" y="2090"/>
                </connection>
              </connectionPointIn>
              <expression>MinLagStop</expression>
            </outVariable>
            <inVariable localId="56" height="40" width="110" negated="false">
              <position x="90" y="2220"/>
              <connectionPointOut>
                <relPosition x="110" y="20"/>
              </connectionPointOut>
              <expression>SP_LAG_STOP</expression>
            </inVariable>
            <inVariable localId="57" height="40" width="100" negated="false">
              <position x="100" y="2260"/>
              <connectionPointOut>
                <relPosition x="100" y="20"/>
              </connectionPointOut>
              <expression>MinLagStop</expression>
            </inVariable>
            <block localId="58" typeName="MAX" height="140" width="80">
              <position x="220" y="2160"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="59">
                      <position x="220" y="2200"/>
                      <position x="50" y="2200"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="56">
                      <position x="220" y="2240"/>
                      <position x="200" y="2240"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="120"/>
                    <connection refLocalId="57">
                      <position x="220" y="2280"/>
                      <position x="200" y="2280"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="60" height="40" width="110" negated="false">
              <position x="320" y="2220"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="58" formalParameter="OUT">
                  <position x="320" y="2240"/>
                  <position x="300" y="2240"/>
                </connection>
              </connectionPointIn>
              <expression>SP_LAG_STOP</expression>
            </outVariable>
            <inVariable localId="61" height="40" width="40" negated="false">
              <position x="190" y="2370"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>1</expression>
            </inVariable>
            <inVariable localId="62" height="40" width="140" negated="false">
              <position x="90" y="2410"/>
              <connectionPointOut>
                <relPosition x="140" y="20"/>
              </connectionPointOut>
              <expression>LAG_START_DELAY</expression>
            </inVariable>
            <inVariable localId="63" height="40" width="40" negated="false">
              <position x="190" y="2450"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>60</expression>
            </inVariable>
            <block localId="64" typeName="LIMIT" height="180" width="80">
              <position x="250" y="2310"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="65">
                      <position x="250" y="2350"/>
                      <position x="50" y="2350"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="MN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="61">
                      <position x="250" y="2390"/>
                      <position x="230" y="2390"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="120"/>
                    <connection refLocalId="62">
                      <position x="250" y="2430"/>
                      <position x="230" y="2430"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="MX">
                  <connectionPointIn>
                    <relPosition x="0" y="160"/>
                    <connection refLocalId="63">
                      <position x="250" y="2470"/>
                      <position x="230" y="2470"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="66" height="40" width="140" negated="false">
              <position x="350" y="2370"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="64" formalParameter="OUT">
                  <position x="350" y="2390"/>
                  <position x="330" y="2390"/>
                </connection>
              </connectionPointIn>
              <expression>LAG_START_DELAY</expression>
            </outVariable>
            <inVariable localId="67" height="40" width="40" negated="false">
              <position x="190" y="2560"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>5</expression>
            </inVariable>
            <inVariable localId="68" height="40" width="140" negated="false">
              <position x="90" y="2600"/>
              <connectionPointOut>
                <relPosition x="140" y="20"/>
              </connectionPointOut>
              <expression>LAG_STOP_DELAY</expression>
            </inVariable>
            <inVariable localId="69" height="40" width="50" negated="false">
              <position x="180" y="2640"/>
              <connectionPointOut>
                <relPosition x="50" y="20"/>
              </connectionPointOut>
              <expression>300</expression>
            </inVariable>
            <block localId="70" typeName="LIMIT" height="180" width="80">
              <position x="250" y="2500"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="71">
                      <position x="250" y="2540"/>
                      <position x="50" y="2540"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="MN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="67">
                      <position x="250" y="2580"/>
                      <position x="230" y="2580"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="120"/>
                    <connection refLocalId="68">
                      <position x="250" y="2620"/>
                      <position x="230" y="2620"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="MX">
                  <connectionPointIn>
                    <relPosition x="0" y="160"/>
                    <connection refLocalId="69">
                      <position x="250" y="2660"/>
                      <position x="230" y="2660"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="72" height="40" width="140" negated="false">
              <position x="350" y="2560"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="70" formalParameter="OUT">
                  <position x="350" y="2580"/>
                  <position x="330" y="2580"/>
                </connection>
              </connectionPointIn>
              <expression>LAG_STOP_DELAY</expression>
            </outVariable>
            <comment localId="73" height="40" width="1050">
              <position x="60" y="2740"/>
              <content>
                <xhtml:p><![CDATA[Commands]]></xhtml:p>
              </content>
            </comment>
            <inVariable localId="74" height="40" width="90" negated="false">
              <position x="90" y="2860"/>
              <connectionPointOut>
                <relPosition x="90" y="20"/>
              </connectionPointOut>
              <expression>CMD_MODE</expression>
            </inVariable>
            <inVariable localId="75" height="40" width="40" negated="false">
              <position x="140" y="2900"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>2</expression>
            </inVariable>
            <block localId="76" typeName="MIN" height="140" width="80">
              <position x="200" y="2800"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="77">
                      <position x="200" y="2840"/>
                      <position x="50" y="2840"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="74">
                      <position x="200" y="2880"/>
                      <position x="180" y="2880"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="120"/>
                    <connection refLocalId="75">
                      <position x="200" y="2920"/>
                      <position x="180" y="2920"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="78" height="40" width="90" negated="false">
              <position x="300" y="2860"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="76" formalParameter="OUT">
                  <position x="300" y="2880"/>
                  <position x="280" y="2880"/>
                </connection>
              </connectionPointIn>
              <expression>CMD_MODE</expression>
            </outVariable>
            <inVariable localId="79" height="40" width="40" negated="false">
              <position x="190" y="3010"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>1</expression>
            </inVariable>
            <inVariable localId="80" height="40" width="140" negated="false">
              <position x="90" y="3050"/>
              <connectionPointOut>
                <relPosition x="140" y="20"/>
              </connectionPointOut>
              <expression>CMD_LEAD_SELECT</expression>
            </inVariable>
            <inVariable localId="81" height="40" width="40" negated="false">
              <position x="190" y="3090"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>2</expression>
            </inVariable>
            <block localId="82" typeName="LIMIT" height="180" width="80">
              <position x="250" y="2950"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="83">
                      <position x="250" y="2990"/>
                      <position x="50" y="2990"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="MN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="79">
                      <position x="250" y="3030"/>
                      <position x="230" y="3030"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="120"/>
                    <connection refLocalId="80">
                      <position x="250" y="3070"/>
                      <position x="230" y="3070"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="MX">
                  <connectionPointIn>
                    <relPosition x="0" y="160"/>
                    <connection refLocalId="81">
                      <position x="250" y="3110"/>
                      <position x="230" y="3110"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="84" height="40" width="140" negated="false">
              <position x="350" y="3010"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="82" formalParameter="OUT">
                  <position x="350" y="3030"/>
                  <position x="330" y="3030"/>
                </connection>
              </connectionPointIn>
              <expression>CMD_LEAD_SELECT</expression>
            </outVariable>
            <inVariable localId="85" height="40" width="130" negated="false">
              <position x="90" y="3200"/>
              <connectionPointOut>
                <relPosition x="130" y="20"/>
              </connectionPointOut>
              <expression>CMD_MANUAL_P1</expression>
            </inVariable>
            <inVariable localId="86" height="40" width="40" negated="false">
              <position x="180" y="3240"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>1</expression>
            </inVariable>
            <block localId="87" typeName="MIN" height="140" width="80">
              <position x="240" y="3140"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="88">
                      <position x="240" y="3180"/>
                      <position x="50" y="3180"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="85">
                      <position x="240" y="3220"/>
                      <position x="220" y="3220"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="120"/>
                    <connection refLocalId="86">
                      <position x="240" y="3260"/>
                      <position x="220" y="3260"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="89" height="40" width="130" negated="false">
              <position x="340" y="3200"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="87" formalParameter="OUT">
                  <position x="340" y="3220"/>
                  <position x="320" y="3220"/>
                </connection>
              </connectionPointIn>
              <expression>CMD_MANUAL_P1</expression>
            </outVariable>
            <inVariable localId="90" height="40" width="130" negated="false">
              <position x="90" y="3350"/>
              <connectionPointOut>
                <relPosition x="130" y="20"/>
              </connectionPointOut>
              <expression>CMD_MANUAL_P2</expression>
            </inVariable>
            <inVariable localId="91" height="40" width="40" negated="false">
              <position x="180" y="3390"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>1</expression>
            </inVariable>
            <block localId="92" typeName="MIN" height="140" width="80">
              <position x="240" y="3290"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="93">
                      <position x="240" y="3330"/>
                      <position x="50" y="3330"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="90">
                      <position x="240" y="3370"/>
                      <position x="220" y="3370"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="120"/>
                    <connection refLocalId="91">
                      <position x="240" y="3410"/>
                      <position x="220" y="3410"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="94" height="40" width="130" negated="false">
              <position x="340" y="3350"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="92" formalParameter="OUT">
                  <position x="340" y="3370"/>
                  <position x="320" y="3370"/>
                </connection>
              </connectionPointIn>
              <expression>CMD_MANUAL_P2</expression>
            </outVariable>
            <comment localId="95" height="40" width="1050">
              <position x="60" y="3490"/>
              <content>
                <xhtml:p><![CDATA[Mode bits. Off is neither Auto nor Manual.]]></xhtml:p>
              </content>
            </comment>
            <inVariable localId="96" height="40" width="90" negated="false">
              <position x="80" y="3570"/>
              <connectionPointOut>
                <relPosition x="90" y="20"/>
              </connectionPointOut>
              <expression>CMD_MODE</expression>
            </inVariable>
            <inVariable localId="97" height="40" width="40" negated="false">
              <position x="130" y="3610"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>1</expression>
            </inVariable>
            <block localId="98" typeName="EQ" height="100" width="80">
              <position x="190" y="3550"/>
              <inputVariables>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="96">
                      <position x="190" y="3590"/>
                      <position x="170" y="3590"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="97">
                      <position x="190" y="3630"/>
                      <position x="170" y="3630"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <coil localId="99" height="20" width="30" negated="false">
              <position x="1010" y="3580"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="98" formalParameter="OUT">
                  <position x="1010" y="3590"/>
                  <position x="270" y="3590"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ModeAuto</variable>
            </coil>
            <inVariable localId="100" height="40" width="90" negated="false">
              <position x="80" y="3700"/>
              <connectionPointOut>
                <relPosition x="90" y="20"/>
              </connectionPointOut>
              <expression>CMD_MODE</expression>
            </inVariable>
            <inVariable localId="101" height="40" width="40" negated="false">
              <position x="130" y="3740"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>2</expression>
            </inVariable>
            <block localId="102" typeName="EQ" height="100" width="80">
              <position x="190" y="3680"/>
              <inputVariables>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="100">
                      <position x="190" y="3720"/>
                      <position x="170" y="3720"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="101">
                      <position x="190" y="3760"/>
                      <position x="170" y="3760"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <coil localId="103" height="20" width="30" negated="false">
              <position x="1010" y="3710"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="102" formalParameter="OUT">
                  <position x="1010" y="3720"/>
                  <position x="270" y="3720"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ModeManual</variable>
            </coil>
            <comment localId="104" height="40" width="1050">
              <position x="60" y="3810"/>
              <content>
                <xhtml:p><![CDATA[Lead selection and manual commands]]></xhtml:p>
              </content>
            </comment>
            <inVariable localId="105" height="40" width="140" negated="false">
              <position x="80" y="3890"/>
              <connectionPointOut>
                <relPosition x="140" y="20"/>
              </connectionPointOut>
              <expression>CMD_LEAD_SELECT</expression>
            </inVariable>
            <inVariable localId="106" height="40" width="40" negated="false">
              <position x="180" y="3930"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>2</expression>
            </inVariable>
            <block localId="107" typeName="EQ" height="100" width="80">
              <position x="240" y="3870"/>
              <inputVariables>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="105">
                      <position x="240" y="3910"/>
                      <position x="220" y="3910"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="106">
                      <position x="240" y="3950"/>
                      <position x="220" y="3950"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <coil localId="108" height="20" width="30" negated="false">
              <position x="1010" y="3900"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="107" formalParameter="OUT">
                  <position x="1010" y="3910"/>
                  <position x="320" y="3910"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>SelP2</variable>
            </coil>
            <inVariable localId="109" height="40" width="130" negated="false">
              <position x="80" y="4020"/>
              <connectionPointOut>
                <relPosition x="130" y="20"/>
              </connectionPointOut>
              <expression>CMD_MANUAL_P1</expression>
            </inVariable>
            <inVariable localId="110" height="40" width="40" negated="false">
              <position x="170" y="4060"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>1</expression>
            </inVariable>
            <block localId="111" typeName="EQ" height="100" width="80">
              <position x="230" y="4000"/>
              <inputVariables>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="109">
                      <position x="230" y="4040"/>
                      <position x="210" y="4040"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="110">
                      <position x="230" y="4080"/>
                      <position x="210" y="4080"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <coil localId="112" height="20" width="30" negated="false">
              <position x="1010" y="4030"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="111" formalParameter="OUT">
                  <position x="1010" y="4040"/>
                  <position x="310" y="4040"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ManP1</variable>
            </coil>
            <inVariable localId="113" height="40" width="130" negated="false">
              <position x="80" y="4150"/>
              <connectionPointOut>
                <relPosition x="130" y="20"/>
              </connectionPointOut>
              <expression>CMD_MANUAL_P2</expression>
            </inVariable>
            <inVariable localId="114" height="40" width="40" negated="false">
              <position x="170" y="4190"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>1</expression>
            </inVariable>
            <block localId="115" typeName="EQ" height="100" width="80">
              <position x="230" y="4130"/>
              <inputVariables>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="113">
                      <position x="230" y="4170"/>
                      <position x="210" y="4170"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="114">
                      <position x="230" y="4210"/>
                      <position x="210" y="4210"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <coil localId="116" height="20" width="30" negated="false">
              <position x="1010" y="4160"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="115" formalParameter="OUT">
                  <position x="1010" y="4170"/>
                  <position x="310" y="4170"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ManP2</variable>
            </coil>
            <inVariable localId="117" height="40" width="140" negated="false">
              <position x="80" y="4280"/>
              <connectionPointOut>
                <relPosition x="140" y="20"/>
              </connectionPointOut>
              <expression>CMD_ALARM_RESET</expression>
            </inVariable>
            <inVariable localId="118" height="40" width="40" negated="false">
              <position x="180" y="4320"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>0</expression>
            </inVariable>
            <block localId="119" typeName="NE" height="100" width="80">
              <position x="240" y="4260"/>
              <inputVariables>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="117">
                      <position x="240" y="4300"/>
                      <position x="220" y="4300"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="118">
                      <position x="240" y="4340"/>
                      <position x="220" y="4340"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <coil localId="120" height="20" width="30" negated="false">
              <position x="1010" y="4290"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="119" formalParameter="OUT">
                  <position x="1010" y="4300"/>
                  <position x="320" y="4300"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ResetReq</variable>
            </coil>
            <comment localId="121" height="40" width="1050">
              <position x="60" y="4390"/>
              <content>
                <xhtml:p><![CDATA[Pressure tests used by the lead/lag and alarm rungs]]></xhtml:p>
              </content>
            </comment>
            <inVariable localId="122" height="40" width="110" negated="false">
              <position x="80" y="4470"/>
              <connectionPointOut>
                <relPosition x="110" y="20"/>
              </connectionPointOut>
              <expression>PT101_DISCH</expression>
            </inVariable>
            <inVariable localId="123" height="40" width="110" negated="false">
              <position x="80" y="4510"/>
              <connectionPointOut>
                <relPosition x="110" y="20"/>
              </connectionPointOut>
              <expression>SP_PRESSURE</expression>
            </inVariable>
            <block localId="124" typeName="LT" height="100" width="80">
              <position x="210" y="4450"/>
              <inputVariables>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="122">
                      <position x="210" y="4490"/>
                      <position x="190" y="4490"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="123">
                      <position x="210" y="4530"/>
                      <position x="190" y="4530"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <coil localId="125" height="20" width="30" negated="false">
              <position x="1010" y="4480"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="124" formalParameter="OUT">
                  <position x="1010" y="4490"/>
                  <position x="290" y="4490"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>PressBelowSP</variable>
            </coil>
            <inVariable localId="126" height="40" width="110" negated="false">
              <position x="80" y="4600"/>
              <connectionPointOut>
                <relPosition x="110" y="20"/>
              </connectionPointOut>
              <expression>PT101_DISCH</expression>
            </inVariable>
            <inVariable localId="127" height="40" width="110" negated="false">
              <position x="80" y="4640"/>
              <connectionPointOut>
                <relPosition x="110" y="20"/>
              </connectionPointOut>
              <expression>SP_LAG_STOP</expression>
            </inVariable>
            <block localId="128" typeName="GT" height="100" width="80">
              <position x="210" y="4580"/>
              <inputVariables>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="126">
                      <position x="210" y="4620"/>
                      <position x="190" y="4620"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="127">
                      <position x="210" y="4660"/>
                      <position x="190" y="4660"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <coil localId="129" height="20" width="30" negated="false">
              <position x="1010" y="4610"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="128" formalParameter="OUT">
                  <position x="1010" y="4620"/>
                  <position x="290" y="4620"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>PressAboveLagStop</variable>
            </coil>
            <inVariable localId="130" height="40" width="110" negated="false">
              <position x="90" y="4730"/>
              <connectionPointOut>
                <relPosition x="110" y="20"/>
              </connectionPointOut>
              <expression>PT101_DISCH</expression>
            </inVariable>
            <inVariable localId="131" height="40" width="120" negated="false">
              <position x="80" y="4770"/>
              <connectionPointOut>
                <relPosition x="120" y="20"/>
              </connectionPointOut>
              <expression>SP_LOW_ALARM</expression>
            </inVariable>
            <block localId="132" typeName="LT" height="100" width="80">
              <position x="220" y="4710"/>
              <inputVariables>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="130">
                      <position x="220" y="4750"/>
                      <position x="200" y="4750"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="131">
                      <position x="220" y="4790"/>
                      <position x="200" y="4790"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <coil localId="133" height="20" width="30" negated="false">
              <position x="1010" y="4740"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="132" formalParameter="OUT">
                  <position x="1010" y="4750"/>
                  <position x="300" y="4750"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>PressBelowLowAlm</variable>
            </coil>
            <inVariable localId="134" height="40" width="110" negated="false">
              <position x="100" y="4860"/>
              <connectionPointOut>
                <relPosition x="110" y="20"/>
              </connectionPointOut>
              <expression>PT101_DISCH</expression>
            </inVariable>
            <inVariable localId="135" height="40" width="130" negated="false">
              <position x="80" y="4900"/>
              <connectionPointOut>
                <relPosition x="130" y="20"/>
              </connectionPointOut>
              <expression>SP_HIGH_ALARM</expression>
            </inVariable>
            <block localId="136" typeName="GT" height="100" width="80">
              <position x="230" y="4840"/>
              <inputVariables>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="134">
                      <position x="230" y="4880"/>
                      <position x="210" y="4880"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="135">
                      <position x="230" y="4920"/>
                      <position x="210" y="4920"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <coil localId="137" height="20" width="30" negated="false">
              <position x="1010" y="4870"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="136" formalParameter="OUT">
                  <position x="1010" y="4880"/>
                  <position x="310" y="4880"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>PressAboveHighAlm</variable>
            </coil>
            <comment localId="138" height="60" width="1050">
              <position x="60" y="4970"/>
              <content>
                <xhtml:p><![CDATA[3. PUMP HEALTH (design 4.2 step 4 and 4.3). Fault feedback, or no running feedback 5 s after a run command, locks the pump out until the operator presses Reset and the fault has cleared.]]></xhtml:p>
              </content>
            </comment>
            <comment localId="139" height="40" width="1050">
              <position x="60" y="5060"/>
              <content>
                <xhtml:p><![CDATA[P1 commanded but not running]]></xhtml:p>
              </content>
            </comment>
            <contact localId="140" height="20" width="30" negated="false">
              <position x="110" y="5170"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="141">
                  <position x="110" y="5180"/>
                  <position x="50" y="5180"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P1_RUN_CMD</variable>
            </contact>
            <contact localId="142" height="20" width="30" negated="true">
              <position x="250" y="5170"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="140">
                  <position x="250" y="5180"/>
                  <position x="140" y="5180"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P1_RUNNING</variable>
            </contact>
            <inVariable localId="143" height="40" width="60" negated="false">
              <position x="370" y="5200"/>
              <connectionPointOut>
                <relPosition x="60" y="20"/>
              </connectionPointOut>
              <expression>T#5s</expression>
            </inVariable>
            <block localId="144" typeName="TON" instanceName="P1StartTmr" height="100" width="80">
              <position x="450" y="5140"/>
              <inputVariables>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="142">
                      <position x="450" y="5180"/>
                      <position x="280" y="5180"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="PT">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="143">
                      <position x="450" y="5220"/>
                      <position x="430" y="5220"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="Q">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="ET">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <coil localId="145" height="20" width="30" negated="false">
              <position x="1010" y="5170"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="144" formalParameter="Q">
                  <position x="1010" y="5180"/>
                  <position x="530" y="5180"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P1StartFail</variable>
            </coil>
            <comment localId="146" height="40" width="1050">
              <position x="60" y="5270"/>
              <content>
                <xhtml:p><![CDATA[P2 commanded but not running]]></xhtml:p>
              </content>
            </comment>
            <contact localId="147" height="20" width="30" negated="false">
              <position x="110" y="5380"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="148">
                  <position x="110" y="5390"/>
                  <position x="50" y="5390"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P2_RUN_CMD</variable>
            </contact>
            <contact localId="149" height="20" width="30" negated="true">
              <position x="250" y="5380"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="147">
                  <position x="250" y="5390"/>
                  <position x="140" y="5390"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P2_RUNNING</variable>
            </contact>
            <inVariable localId="150" height="40" width="60" negated="false">
              <position x="370" y="5410"/>
              <connectionPointOut>
                <relPosition x="60" y="20"/>
              </connectionPointOut>
              <expression>T#5s</expression>
            </inVariable>
            <block localId="151" typeName="TON" instanceName="P2StartTmr" height="100" width="80">
              <position x="450" y="5350"/>
              <inputVariables>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="149">
                      <position x="450" y="5390"/>
                      <position x="280" y="5390"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="PT">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="150">
                      <position x="450" y="5430"/>
                      <position x="430" y="5430"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="Q">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="ET">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <coil localId="152" height="20" width="30" negated="false">
              <position x="1010" y="5380"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="151" formalParameter="Q">
                  <position x="1010" y="5390"/>
                  <position x="530" y="5390"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P2StartFail</variable>
            </coil>
            <comment localId="153" height="40" width="1050">
              <position x="60" y="5480"/>
              <content>
                <xhtml:p><![CDATA[Lock out a pump that faults or fails to start]]></xhtml:p>
              </content>
            </comment>
            <contact localId="154" height="20" width="30" negated="false">
              <position x="110" y="5540"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="155">
                  <position x="110" y="5550"/>
                  <position x="50" y="5550"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P1_FAULT</variable>
            </contact>
            <contact localId="156" height="20" width="30" negated="false">
              <position x="110" y="5600"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="157">
                  <position x="110" y="5610"/>
                  <position x="50" y="5610"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P1StartFail</variable>
            </contact>
            <coil localId="158" height="20" width="30" negated="false" storage="set">
              <position x="1010" y="5540"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="154">
                  <position x="1010" y="5550"/>
                  <position x="140" y="5550"/>
                </connection>
                <connection refLocalId="156">
                  <position x="1010" y="5550"/>
                  <position x="220" y="5550"/>
                  <position x="220" y="5610"/>
                  <position x="140" y="5610"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P1Failed</variable>
            </coil>
            <contact localId="159" height="20" width="30" negated="false">
              <position x="110" y="5680"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="160">
                  <position x="110" y="5690"/>
                  <position x="50" y="5690"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P2_FAULT</variable>
            </contact>
            <contact localId="161" height="20" width="30" negated="false">
              <position x="110" y="5740"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="162">
                  <position x="110" y="5750"/>
                  <position x="50" y="5750"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P2StartFail</variable>
            </contact>
            <coil localId="163" height="20" width="30" negated="false" storage="set">
              <position x="1010" y="5680"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="159">
                  <position x="1010" y="5690"/>
                  <position x="140" y="5690"/>
                </connection>
                <connection refLocalId="161">
                  <position x="1010" y="5690"/>
                  <position x="220" y="5690"/>
                  <position x="220" y="5750"/>
                  <position x="140" y="5750"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P2Failed</variable>
            </coil>
            <comment localId="164" height="40" width="1050">
              <position x="60" y="5820"/>
              <content>
                <xhtml:p><![CDATA[Reset releases a lockout once the fault has cleared]]></xhtml:p>
              </content>
            </comment>
            <contact localId="165" height="20" width="30" negated="false">
              <position x="110" y="5880"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="166">
                  <position x="110" y="5890"/>
                  <position x="50" y="5890"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ResetReq</variable>
            </contact>
            <contact localId="167" height="20" width="30" negated="true">
              <position x="250" y="5880"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="165">
                  <position x="250" y="5890"/>
                  <position x="140" y="5890"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P1_FAULT</variable>
            </contact>
            <coil localId="168" height="20" width="30" negated="false" storage="reset">
              <position x="1010" y="5880"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="167">
                  <position x="1010" y="5890"/>
                  <position x="280" y="5890"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P1Failed</variable>
            </coil>
            <contact localId="169" height="20" width="30" negated="false">
              <position x="110" y="5960"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="170">
                  <position x="110" y="5970"/>
                  <position x="50" y="5970"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ResetReq</variable>
            </contact>
            <contact localId="171" height="20" width="30" negated="true">
              <position x="250" y="5960"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="169">
                  <position x="250" y="5970"/>
                  <position x="140" y="5970"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P2_FAULT</variable>
            </contact>
            <coil localId="172" height="20" width="30" negated="false" storage="reset">
              <position x="1010" y="5960"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="171">
                  <position x="1010" y="5970"/>
                  <position x="280" y="5970"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P2Failed</variable>
            </coil>
            <comment localId="173" height="60" width="1050">
              <position x="60" y="6040"/>
              <content>
                <xhtml:p><![CDATA[4. AUTO MODE: LEAD/LAG (design 4.1, 4.2). The lead pump always runs; the lag pump starts when pressure stays below SP_PRESSURE and stops when it stays above SP_LAG_STOP.]]></xhtml:p>
              </content>
            </comment>
            <comment localId="174" height="40" width="1050">
              <position x="60" y="6130"/>
              <content>
                <xhtml:p><![CDATA[Entering Auto (rising edge of ModeAuto)]]></xhtml:p>
              </content>
            </comment>
            <contact localId="175" height="20" width="30" negated="false" edge="rising">
              <position x="110" y="6190"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="176">
                  <position x="110" y="6200"/>
                  <position x="50" y="6200"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ModeAuto</variable>
            </contact>
            <coil localId="177" height="20" width="30" negated="false">
              <position x="1010" y="6190"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="175">
                  <position x="1010" y="6200"/>
                  <position x="140" y="6200"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>EnterAuto</variable>
            </coil>
            <comment localId="178" height="40" width="1050">
              <position x="60" y="6270"/>
              <content>
                <xhtml:p><![CDATA[Entering Auto: take the operator's lead choice]]></xhtml:p>
              </content>
            </comment>
            <contact localId="179" height="20" width="30" negated="false">
              <position x="110" y="6330"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="180">
                  <position x="110" y="6340"/>
                  <position x="50" y="6340"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>EnterAuto</variable>
            </contact>
            <contact localId="181" height="20" width="30" negated="false">
              <position x="250" y="6330"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="179">
                  <position x="250" y="6340"/>
                  <position x="140" y="6340"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>SelP2</variable>
            </contact>
            <coil localId="182" height="20" width="30" negated="false" storage="set">
              <position x="1010" y="6330"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="181">
                  <position x="1010" y="6340"/>
                  <position x="280" y="6340"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadIsP2</variable>
            </coil>
            <contact localId="183" height="20" width="30" negated="true">
              <position x="250" y="6390"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="179">
                  <position x="250" y="6400"/>
                  <position x="220" y="6400"/>
                  <position x="220" y="6340"/>
                  <position x="140" y="6340"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>SelP2</variable>
            </contact>
            <coil localId="184" height="20" width="30" negated="false" storage="reset">
              <position x="1010" y="6390"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="183">
                  <position x="1010" y="6400"/>
                  <position x="280" y="6400"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadIsP2</variable>
            </coil>
            <comment localId="185" height="40" width="1050">
              <position x="60" y="6470"/>
              <content>
                <xhtml:p><![CDATA[Is the pump that is now lag already commanded to run?]]></xhtml:p>
              </content>
            </comment>
            <contact localId="186" height="20" width="30" negated="true">
              <position x="110" y="6530"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="187">
                  <position x="110" y="6540"/>
                  <position x="50" y="6540"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadIsP2</variable>
            </contact>
            <contact localId="188" height="20" width="30" negated="false">
              <position x="250" y="6530"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="186">
                  <position x="250" y="6540"/>
                  <position x="140" y="6540"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P2_RUN_CMD</variable>
            </contact>
            <contact localId="189" height="20" width="30" negated="false">
              <position x="110" y="6590"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="190">
                  <position x="110" y="6600"/>
                  <position x="50" y="6600"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadIsP2</variable>
            </contact>
            <contact localId="191" height="20" width="30" negated="false">
              <position x="250" y="6590"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="189">
                  <position x="250" y="6600"/>
                  <position x="140" y="6600"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P1_RUN_CMD</variable>
            </contact>
            <coil localId="192" height="20" width="30" negated="false">
              <position x="1010" y="6530"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="188">
                  <position x="1010" y="6540"/>
                  <position x="280" y="6540"/>
                </connection>
                <connection refLocalId="191">
                  <position x="1010" y="6540"/>
                  <position x="360" y="6540"/>
                  <position x="360" y="6600"/>
                  <position x="280" y="6600"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LagPumpCmd</variable>
            </coil>
            <comment localId="193" height="40" width="1050">
              <position x="60" y="6670"/>
              <content>
                <xhtml:p><![CDATA[Entering Auto: keep whatever is already running, so the switch causes no bump]]></xhtml:p>
              </content>
            </comment>
            <contact localId="194" height="20" width="30" negated="false">
              <position x="110" y="6730"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="195">
                  <position x="110" y="6740"/>
                  <position x="50" y="6740"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>EnterAuto</variable>
            </contact>
            <contact localId="196" height="20" width="30" negated="false">
              <position x="250" y="6730"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="194">
                  <position x="250" y="6740"/>
                  <position x="140" y="6740"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LagPumpCmd</variable>
            </contact>
            <coil localId="197" height="20" width="30" negated="false" storage="set">
              <position x="1010" y="6730"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="196">
                  <position x="1010" y="6740"/>
                  <position x="280" y="6740"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LagRun</variable>
            </coil>
            <contact localId="198" height="20" width="30" negated="true">
              <position x="250" y="6790"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="194">
                  <position x="250" y="6800"/>
                  <position x="220" y="6800"/>
                  <position x="220" y="6740"/>
                  <position x="140" y="6740"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LagPumpCmd</variable>
            </contact>
            <coil localId="199" height="20" width="30" negated="false" storage="reset">
              <position x="1010" y="6790"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="198">
                  <position x="1010" y="6800"/>
                  <position x="280" y="6800"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LagRun</variable>
            </coil>
            <coil localId="200" height="20" width="30" negated="false" storage="reset">
              <position x="1010" y="6850"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="194">
                  <position x="1010" y="6860"/>
                  <position x="220" y="6860"/>
                  <position x="220" y="6740"/>
                  <position x="140" y="6740"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>Handover</variable>
            </coil>
            <comment localId="201" height="40" width="1050">
              <position x="60" y="6930"/>
              <content>
                <xhtml:p><![CDATA[Failover: the lead pump has failed and the other pump is healthy]]></xhtml:p>
              </content>
            </comment>
            <contact localId="202" height="20" width="30" negated="false">
              <position x="110" y="6990"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="203">
                  <position x="110" y="7000"/>
                  <position x="50" y="7000"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ModeAuto</variable>
            </contact>
            <contact localId="204" height="20" width="30" negated="true">
              <position x="250" y="6990"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="202">
                  <position x="250" y="7000"/>
                  <position x="140" y="7000"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadIsP2</variable>
            </contact>
            <contact localId="205" height="20" width="30" negated="false">
              <position x="390" y="6990"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="204">
                  <position x="390" y="7000"/>
                  <position x="280" y="7000"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P1Failed</variable>
            </contact>
            <contact localId="206" height="20" width="30" negated="true">
              <position x="530" y="6990"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="205">
                  <position x="530" y="7000"/>
                  <position x="420" y="7000"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P2Failed</variable>
            </contact>
            <coil localId="207" height="20" width="30" negated="false">
              <position x="1010" y="6990"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="206">
                  <position x="1010" y="7000"/>
                  <position x="560" y="7000"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>FailToP2</variable>
            </coil>
            <contact localId="208" height="20" width="30" negated="false">
              <position x="110" y="7070"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="209">
                  <position x="110" y="7080"/>
                  <position x="50" y="7080"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ModeAuto</variable>
            </contact>
            <contact localId="210" height="20" width="30" negated="false">
              <position x="250" y="7070"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="208">
                  <position x="250" y="7080"/>
                  <position x="140" y="7080"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadIsP2</variable>
            </contact>
            <contact localId="211" height="20" width="30" negated="false">
              <position x="390" y="7070"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="210">
                  <position x="390" y="7080"/>
                  <position x="280" y="7080"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P2Failed</variable>
            </contact>
            <contact localId="212" height="20" width="30" negated="true">
              <position x="530" y="7070"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="211">
                  <position x="530" y="7080"/>
                  <position x="420" y="7080"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P1Failed</variable>
            </contact>
            <coil localId="213" height="20" width="30" negated="false">
              <position x="1010" y="7070"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="212">
                  <position x="1010" y="7080"/>
                  <position x="560" y="7080"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>FailToP1</variable>
            </coil>
            <comment localId="214" height="60" width="1050">
              <position x="60" y="7150"/>
              <content>
                <xhtml:p><![CDATA[Promote the healthy pump. The HMI lead selection follows, so the station does not swap back by itself after Reset.]]></xhtml:p>
              </content>
            </comment>
            <contact localId="215" height="20" width="30" negated="false">
              <position x="110" y="7230"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="216">
                  <position x="110" y="7240"/>
                  <position x="50" y="7240"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>FailToP2</variable>
            </contact>
            <coil localId="217" height="20" width="30" negated="false" storage="set">
              <position x="1010" y="7230"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="215">
                  <position x="1010" y="7240"/>
                  <position x="140" y="7240"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadIsP2</variable>
            </coil>
            <coil localId="218" height="20" width="30" negated="false" storage="set">
              <position x="1010" y="7290"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="215">
                  <position x="1010" y="7300"/>
                  <position x="220" y="7300"/>
                  <position x="220" y="7240"/>
                  <position x="140" y="7240"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>SelP2</variable>
            </coil>
            <inVariable localId="219" height="40" width="40" negated="false">
              <position x="230" y="7380"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>2</expression>
            </inVariable>
            <block localId="220" typeName="MOVE" height="100" width="70">
              <position x="290" y="7320"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="215">
                      <position x="290" y="7360"/>
                      <position x="220" y="7360"/>
                      <position x="220" y="7240"/>
                      <position x="140" y="7240"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="219">
                      <position x="290" y="7400"/>
                      <position x="270" y="7400"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="70" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="70" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="221" height="40" width="140" negated="false">
              <position x="380" y="7380"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="220" formalParameter="OUT">
                  <position x="380" y="7400"/>
                  <position x="360" y="7400"/>
                </connection>
              </connectionPointIn>
              <expression>CMD_LEAD_SELECT</expression>
            </outVariable>
            <contact localId="222" height="20" width="30" negated="false">
              <position x="110" y="7480"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="223">
                  <position x="110" y="7490"/>
                  <position x="50" y="7490"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>FailToP1</variable>
            </contact>
            <coil localId="224" height="20" width="30" negated="false" storage="reset">
              <position x="1010" y="7480"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="222">
                  <position x="1010" y="7490"/>
                  <position x="140" y="7490"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadIsP2</variable>
            </coil>
            <coil localId="225" height="20" width="30" negated="false" storage="reset">
              <position x="1010" y="7540"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="222">
                  <position x="1010" y="7550"/>
                  <position x="220" y="7550"/>
                  <position x="220" y="7490"/>
                  <position x="140" y="7490"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>SelP2</variable>
            </coil>
            <inVariable localId="226" height="40" width="40" negated="false">
              <position x="230" y="7630"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>1</expression>
            </inVariable>
            <block localId="227" typeName="MOVE" height="100" width="70">
              <position x="290" y="7570"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="222">
                      <position x="290" y="7610"/>
                      <position x="220" y="7610"/>
                      <position x="220" y="7490"/>
                      <position x="140" y="7490"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="226">
                      <position x="290" y="7650"/>
                      <position x="270" y="7650"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="70" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="70" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="228" height="40" width="140" negated="false">
              <position x="380" y="7630"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="227" formalParameter="OUT">
                  <position x="380" y="7650"/>
                  <position x="360" y="7650"/>
                </connection>
              </connectionPointIn>
              <expression>CMD_LEAD_SELECT</expression>
            </outVariable>
            <contact localId="229" height="20" width="30" negated="false">
              <position x="110" y="7730"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="230">
                  <position x="110" y="7740"/>
                  <position x="50" y="7740"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>FailToP2</variable>
            </contact>
            <contact localId="231" height="20" width="30" negated="false">
              <position x="110" y="7790"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="232">
                  <position x="110" y="7800"/>
                  <position x="50" y="7800"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>FailToP1</variable>
            </contact>
            <coil localId="233" height="20" width="30" negated="false" storage="reset">
              <position x="1010" y="7730"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="229">
                  <position x="1010" y="7740"/>
                  <position x="140" y="7740"/>
                </connection>
                <connection refLocalId="231">
                  <position x="1010" y="7740"/>
                  <position x="220" y="7740"/>
                  <position x="220" y="7800"/>
                  <position x="140" y="7800"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LagRun</variable>
            </coil>
            <coil localId="234" height="20" width="30" negated="false" storage="reset">
              <position x="1010" y="7790"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="229">
                  <position x="1010" y="7800"/>
                  <position x="220" y="7800"/>
                  <position x="220" y="7740"/>
                  <position x="140" y="7740"/>
                </connection>
                <connection refLocalId="231">
                  <position x="1010" y="7800"/>
                  <position x="140" y="7800"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>Handover</variable>
            </coil>
            <comment localId="235" height="60" width="1050">
              <position x="60" y="7870"/>
              <content>
                <xhtml:p><![CDATA[Operator changed the lead pump: applied only while the lag pump is stopped (design 4.2 step 5) and the new lead is healthy]]></xhtml:p>
              </content>
            </comment>
            <contact localId="236" height="20" width="30" negated="false">
              <position x="110" y="7950"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="237">
                  <position x="110" y="7960"/>
                  <position x="50" y="7960"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ModeAuto</variable>
            </contact>
            <contact localId="238" height="20" width="30" negated="true">
              <position x="250" y="7950"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="236">
                  <position x="250" y="7960"/>
                  <position x="140" y="7960"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LagRun</variable>
            </contact>
            <contact localId="239" height="20" width="30" negated="true">
              <position x="390" y="7950"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="238">
                  <position x="390" y="7960"/>
                  <position x="280" y="7960"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>Handover</variable>
            </contact>
            <contact localId="240" height="20" width="30" negated="false">
              <position x="530" y="7950"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="239">
                  <position x="530" y="7960"/>
                  <position x="420" y="7960"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>SelP2</variable>
            </contact>
            <contact localId="241" height="20" width="30" negated="true">
              <position x="670" y="7950"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="240">
                  <position x="670" y="7960"/>
                  <position x="560" y="7960"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadIsP2</variable>
            </contact>
            <contact localId="242" height="20" width="30" negated="true">
              <position x="810" y="7950"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="241">
                  <position x="810" y="7960"/>
                  <position x="700" y="7960"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P2Failed</variable>
            </contact>
            <contact localId="243" height="20" width="30" negated="true">
              <position x="530" y="8010"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="239">
                  <position x="530" y="8020"/>
                  <position x="500" y="8020"/>
                  <position x="500" y="7960"/>
                  <position x="420" y="7960"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>SelP2</variable>
            </contact>
            <contact localId="244" height="20" width="30" negated="false">
              <position x="670" y="8010"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="243">
                  <position x="670" y="8020"/>
                  <position x="560" y="8020"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadIsP2</variable>
            </contact>
            <contact localId="245" height="20" width="30" negated="true">
              <position x="810" y="8010"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="244">
                  <position x="810" y="8020"/>
                  <position x="700" y="8020"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P1Failed</variable>
            </contact>
            <coil localId="246" height="20" width="30" negated="false">
              <position x="1010" y="7950"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="242">
                  <position x="1010" y="7960"/>
                  <position x="840" y="7960"/>
                </connection>
                <connection refLocalId="245">
                  <position x="1010" y="7960"/>
                  <position x="920" y="7960"/>
                  <position x="920" y="8020"/>
                  <position x="840" y="8020"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadChange</variable>
            </coil>
            <comment localId="247" height="60" width="1050">
              <position x="60" y="8090"/>
              <content>
                <xhtml:p><![CDATA[Make-before-break: the old lead keeps running (Handover) until the new lead reports running. The old lead is always the other pump, so the ST program's OldLead is not needed.]]></xhtml:p>
              </content>
            </comment>
            <contact localId="248" height="20" width="30" negated="false">
              <position x="110" y="8170"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="249">
                  <position x="110" y="8180"/>
                  <position x="50" y="8180"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadChange</variable>
            </contact>
            <contact localId="250" height="20" width="30" negated="false">
              <position x="250" y="8170"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="248">
                  <position x="250" y="8180"/>
                  <position x="140" y="8180"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>SelP2</variable>
            </contact>
            <coil localId="251" height="20" width="30" negated="false" storage="set">
              <position x="1010" y="8170"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="250">
                  <position x="1010" y="8180"/>
                  <position x="280" y="8180"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadIsP2</variable>
            </coil>
            <contact localId="252" height="20" width="30" negated="true">
              <position x="250" y="8230"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="248">
                  <position x="250" y="8240"/>
                  <position x="220" y="8240"/>
                  <position x="220" y="8180"/>
                  <position x="140" y="8180"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>SelP2</variable>
            </contact>
            <coil localId="253" height="20" width="30" negated="false" storage="reset">
              <position x="1010" y="8230"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="252">
                  <position x="1010" y="8240"/>
                  <position x="280" y="8240"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadIsP2</variable>
            </coil>
            <coil localId="254" height="20" width="30" negated="false" storage="set">
              <position x="1010" y="8290"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="248">
                  <position x="1010" y="8300"/>
                  <position x="220" y="8300"/>
                  <position x="220" y="8180"/>
                  <position x="140" y="8180"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>Handover</variable>
            </coil>
            <comment localId="255" height="40" width="1050">
              <position x="60" y="8370"/>
              <content>
                <xhtml:p><![CDATA[Lead and lag pump health and feedback]]></xhtml:p>
              </content>
            </comment>
            <contact localId="256" height="20" width="30" negated="true">
              <position x="110" y="8430"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="257">
                  <position x="110" y="8440"/>
                  <position x="50" y="8440"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadIsP2</variable>
            </contact>
            <contact localId="258" height="20" width="30" negated="true">
              <position x="250" y="8430"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="256">
                  <position x="250" y="8440"/>
                  <position x="140" y="8440"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P1Failed</variable>
            </contact>
            <contact localId="259" height="20" width="30" negated="false">
              <position x="110" y="8490"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="260">
                  <position x="110" y="8500"/>
                  <position x="50" y="8500"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadIsP2</variable>
            </contact>
            <contact localId="261" height="20" width="30" negated="true">
              <position x="250" y="8490"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="259">
                  <position x="250" y="8500"/>
                  <position x="140" y="8500"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P2Failed</variable>
            </contact>
            <coil localId="262" height="20" width="30" negated="false">
              <position x="1010" y="8430"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="258">
                  <position x="1010" y="8440"/>
                  <position x="280" y="8440"/>
                </connection>
                <connection refLocalId="261">
                  <position x="1010" y="8440"/>
                  <position x="360" y="8440"/>
                  <position x="360" y="8500"/>
                  <position x="280" y="8500"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadAvail</variable>
            </coil>
            <contact localId="263" height="20" width="30" negated="true">
              <position x="110" y="8570"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="264">
                  <position x="110" y="8580"/>
                  <position x="50" y="8580"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadIsP2</variable>
            </contact>
            <contact localId="265" height="20" width="30" negated="true">
              <position x="250" y="8570"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="263">
                  <position x="250" y="8580"/>
                  <position x="140" y="8580"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P2Failed</variable>
            </contact>
            <contact localId="266" height="20" width="30" negated="false">
              <position x="110" y="8630"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="267">
                  <position x="110" y="8640"/>
                  <position x="50" y="8640"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadIsP2</variable>
            </contact>
            <contact localId="268" height="20" width="30" negated="true">
              <position x="250" y="8630"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="266">
                  <position x="250" y="8640"/>
                  <position x="140" y="8640"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P1Failed</variable>
            </contact>
            <coil localId="269" height="20" width="30" negated="false">
              <position x="1010" y="8570"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="265">
                  <position x="1010" y="8580"/>
                  <position x="280" y="8580"/>
                </connection>
                <connection refLocalId="268">
                  <position x="1010" y="8580"/>
                  <position x="360" y="8580"/>
                  <position x="360" y="8640"/>
                  <position x="280" y="8640"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LagAvail</variable>
            </coil>
            <contact localId="270" height="20" width="30" negated="true">
              <position x="110" y="8710"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="271">
                  <position x="110" y="8720"/>
                  <position x="50" y="8720"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadIsP2</variable>
            </contact>
            <contact localId="272" height="20" width="30" negated="false">
              <position x="250" y="8710"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="270">
                  <position x="250" y="8720"/>
                  <position x="140" y="8720"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P1_RUNNING</variable>
            </contact>
            <contact localId="273" height="20" width="30" negated="false">
              <position x="110" y="8770"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="274">
                  <position x="110" y="8780"/>
                  <position x="50" y="8780"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadIsP2</variable>
            </contact>
            <contact localId="275" height="20" width="30" negated="false">
              <position x="250" y="8770"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="273">
                  <position x="250" y="8780"/>
                  <position x="140" y="8780"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P2_RUNNING</variable>
            </contact>
            <coil localId="276" height="20" width="30" negated="false">
              <position x="1010" y="8710"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="272">
                  <position x="1010" y="8720"/>
                  <position x="280" y="8720"/>
                </connection>
                <connection refLocalId="275">
                  <position x="1010" y="8720"/>
                  <position x="360" y="8720"/>
                  <position x="360" y="8780"/>
                  <position x="280" y="8780"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadRunning</variable>
            </coil>
            <comment localId="277" height="40" width="1050">
              <position x="60" y="8850"/>
              <content>
                <xhtml:p><![CDATA[Handover ends when the new lead runs, or cannot run]]></xhtml:p>
              </content>
            </comment>
            <contact localId="278" height="20" width="30" negated="false">
              <position x="110" y="8910"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="279">
                  <position x="110" y="8920"/>
                  <position x="50" y="8920"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ModeAuto</variable>
            </contact>
            <contact localId="280" height="20" width="30" negated="false">
              <position x="250" y="8910"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="278">
                  <position x="250" y="8920"/>
                  <position x="140" y="8920"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>Handover</variable>
            </contact>
            <contact localId="281" height="20" width="30" negated="false">
              <position x="390" y="8910"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="280">
                  <position x="390" y="8920"/>
                  <position x="280" y="8920"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadRunning</variable>
            </contact>
            <contact localId="282" height="20" width="30" negated="true">
              <position x="390" y="8970"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="280">
                  <position x="390" y="8980"/>
                  <position x="360" y="8980"/>
                  <position x="360" y="8920"/>
                  <position x="280" y="8920"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadAvail</variable>
            </contact>
            <coil localId="283" height="20" width="30" negated="false" storage="reset">
              <position x="1010" y="8910"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="281">
                  <position x="1010" y="8920"/>
                  <position x="420" y="8920"/>
                </connection>
                <connection refLocalId="282">
                  <position x="1010" y="8920"/>
                  <position x="500" y="8920"/>
                  <position x="500" y="8980"/>
                  <position x="420" y="8980"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>Handover</variable>
            </coil>
            <comment localId="284" height="40" width="1050">
              <position x="60" y="9050"/>
              <content>
                <xhtml:p><![CDATA[Lag delays as TIME (OpenPLC converts an integer to TIME as seconds)]]></xhtml:p>
              </content>
            </comment>
            <inVariable localId="285" height="40" width="140" negated="false">
              <position x="90" y="9170"/>
              <connectionPointOut>
                <relPosition x="140" y="20"/>
              </connectionPointOut>
              <expression>LAG_START_DELAY</expression>
            </inVariable>
            <block localId="286" typeName="UINT_TO_TIME" height="100" width="140">
              <position x="250" y="9110"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="287">
                      <position x="250" y="9150"/>
                      <position x="50" y="9150"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="285">
                      <position x="250" y="9190"/>
                      <position x="230" y="9190"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="140" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="140" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="288" height="40" width="100" negated="false">
              <position x="410" y="9170"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="286" formalParameter="OUT">
                  <position x="410" y="9190"/>
                  <position x="390" y="9190"/>
                </connection>
              </connectionPointIn>
              <expression>LagStartPT</expression>
            </outVariable>
            <inVariable localId="289" height="40" width="140" negated="false">
              <position x="90" y="9280"/>
              <connectionPointOut>
                <relPosition x="140" y="20"/>
              </connectionPointOut>
              <expression>LAG_STOP_DELAY</expression>
            </inVariable>
            <block localId="290" typeName="UINT_TO_TIME" height="100" width="140">
              <position x="250" y="9220"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="291">
                      <position x="250" y="9260"/>
                      <position x="50" y="9260"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="289">
                      <position x="250" y="9300"/>
                      <position x="230" y="9300"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="140" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="140" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="292" height="40" width="100" negated="false">
              <position x="410" y="9280"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="290" formalParameter="OUT">
                  <position x="410" y="9300"/>
                  <position x="390" y="9300"/>
                </connection>
              </connectionPointIn>
              <expression>LagStopPT</expression>
            </outVariable>
            <comment localId="293" height="60" width="1050">
              <position x="60" y="9380"/>
              <content>
                <xhtml:p><![CDATA[Lag start: pressure below SP_PRESSURE for LAG_START_DELAY (step 2). EN = ModeAuto: the timer only runs in Auto.]]></xhtml:p>
              </content>
            </comment>
            <contact localId="294" height="20" width="30" negated="false">
              <position x="110" y="9510"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="295">
                  <position x="110" y="9520"/>
                  <position x="50" y="9520"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ModeAuto</variable>
            </contact>
            <contact localId="296" height="20" width="30" negated="false">
              <position x="110" y="9550"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="297">
                  <position x="110" y="9560"/>
                  <position x="50" y="9560"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>PressBelowSP</variable>
            </contact>
            <contact localId="298" height="20" width="30" negated="true">
              <position x="250" y="9550"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="296">
                  <position x="250" y="9560"/>
                  <position x="140" y="9560"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LagRun</variable>
            </contact>
            <contact localId="299" height="20" width="30" negated="false">
              <position x="390" y="9550"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="298">
                  <position x="390" y="9560"/>
                  <position x="280" y="9560"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LagAvail</variable>
            </contact>
            <contact localId="300" height="20" width="30" negated="true">
              <position x="530" y="9550"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="299">
                  <position x="530" y="9560"/>
                  <position x="420" y="9560"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>Handover</variable>
            </contact>
            <inVariable localId="301" height="40" width="100" negated="false">
              <position x="650" y="9580"/>
              <connectionPointOut>
                <relPosition x="100" y="20"/>
              </connectionPointOut>
              <expression>LagStartPT</expression>
            </inVariable>
            <block localId="302" typeName="TON" instanceName="LagStartTmr" height="140" width="90">
              <position x="770" y="9480"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="294">
                      <position x="770" y="9520"/>
                      <position x="140" y="9520"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="300">
                      <position x="770" y="9560"/>
                      <position x="560" y="9560"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="PT">
                  <connectionPointIn>
                    <relPosition x="0" y="120"/>
                    <connection refLocalId="301">
                      <position x="770" y="9600"/>
                      <position x="750" y="9600"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="90" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="Q">
                  <connectionPointOut>
                    <relPosition x="90" y="80"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="ET">
                  <connectionPointOut>
                    <relPosition x="90" y="120"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <coil localId="303" height="20" width="30" negated="false">
              <position x="1010" y="9550"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="302" formalParameter="Q">
                  <position x="1010" y="9560"/>
                  <position x="860" y="9560"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LagStartDone</variable>
            </coil>
            <contact localId="304" height="20" width="30" negated="false">
              <position x="110" y="9650"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="305">
                  <position x="110" y="9660"/>
                  <position x="50" y="9660"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ModeAuto</variable>
            </contact>
            <contact localId="306" height="20" width="30" negated="false">
              <position x="250" y="9650"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="304">
                  <position x="250" y="9660"/>
                  <position x="140" y="9660"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LagStartDone</variable>
            </contact>
            <coil localId="307" height="20" width="30" negated="false" storage="set">
              <position x="1010" y="9650"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="306">
                  <position x="1010" y="9660"/>
                  <position x="280" y="9660"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LagRun</variable>
            </coil>
            <comment localId="308" height="60" width="1050">
              <position x="60" y="9730"/>
              <content>
                <xhtml:p><![CDATA[Lag stop: pressure above SP_LAG_STOP for LAG_STOP_DELAY (step 3). The gap between the two pressures is the hysteresis that stops short-cycling.]]></xhtml:p>
              </content>
            </comment>
            <contact localId="309" height="20" width="30" negated="false">
              <position x="110" y="9860"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="310">
                  <position x="110" y="9870"/>
                  <position x="50" y="9870"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ModeAuto</variable>
            </contact>
            <contact localId="311" height="20" width="30" negated="false">
              <position x="110" y="9900"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="312">
                  <position x="110" y="9910"/>
                  <position x="50" y="9910"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LagRun</variable>
            </contact>
            <contact localId="313" height="20" width="30" negated="false">
              <position x="250" y="9900"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="311">
                  <position x="250" y="9910"/>
                  <position x="140" y="9910"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>PressAboveLagStop</variable>
            </contact>
            <inVariable localId="314" height="40" width="100" negated="false">
              <position x="370" y="9930"/>
              <connectionPointOut>
                <relPosition x="100" y="20"/>
              </connectionPointOut>
              <expression>LagStopPT</expression>
            </inVariable>
            <block localId="315" typeName="TON" instanceName="LagStopTmr" height="140" width="80">
              <position x="490" y="9830"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="309">
                      <position x="490" y="9870"/>
                      <position x="140" y="9870"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="313">
                      <position x="490" y="9910"/>
                      <position x="280" y="9910"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="PT">
                  <connectionPointIn>
                    <relPosition x="0" y="120"/>
                    <connection refLocalId="314">
                      <position x="490" y="9950"/>
                      <position x="470" y="9950"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="Q">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="ET">
                  <connectionPointOut>
                    <relPosition x="80" y="120"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <coil localId="316" height="20" width="30" negated="false">
              <position x="1010" y="9900"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="315" formalParameter="Q">
                  <position x="1010" y="9910"/>
                  <position x="570" y="9910"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LagStopDone</variable>
            </coil>
            <contact localId="317" height="20" width="30" negated="false">
              <position x="110" y="10000"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="318">
                  <position x="110" y="10010"/>
                  <position x="50" y="10010"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ModeAuto</variable>
            </contact>
            <contact localId="319" height="20" width="30" negated="false">
              <position x="250" y="10000"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="317">
                  <position x="250" y="10010"/>
                  <position x="140" y="10010"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LagStopDone</variable>
            </contact>
            <contact localId="320" height="20" width="30" negated="true">
              <position x="250" y="10060"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="317">
                  <position x="250" y="10070"/>
                  <position x="220" y="10070"/>
                  <position x="220" y="10010"/>
                  <position x="140" y="10010"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LagAvail</variable>
            </contact>
            <coil localId="321" height="20" width="30" negated="false" storage="reset">
              <position x="1010" y="10000"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="319">
                  <position x="1010" y="10010"/>
                  <position x="280" y="10010"/>
                </connection>
                <connection refLocalId="320">
                  <position x="1010" y="10010"/>
                  <position x="360" y="10010"/>
                  <position x="360" y="10070"/>
                  <position x="280" y="10070"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LagRun</variable>
            </coil>
            <comment localId="322" height="40" width="1050">
              <position x="60" y="10140"/>
              <content>
                <xhtml:p><![CDATA[Manual and Off: no lag request, no handover]]></xhtml:p>
              </content>
            </comment>
            <contact localId="323" height="20" width="30" negated="true">
              <position x="110" y="10200"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="324">
                  <position x="110" y="10210"/>
                  <position x="50" y="10210"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ModeAuto</variable>
            </contact>
            <coil localId="325" height="20" width="30" negated="false" storage="reset">
              <position x="1010" y="10200"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="323">
                  <position x="1010" y="10210"/>
                  <position x="140" y="10210"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LagRun</variable>
            </coil>
            <coil localId="326" height="20" width="30" negated="false" storage="reset">
              <position x="1010" y="10260"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="323">
                  <position x="1010" y="10270"/>
                  <position x="220" y="10270"/>
                  <position x="220" y="10210"/>
                  <position x="140" y="10210"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>Handover</variable>
            </coil>
            <comment localId="327" height="60" width="1050">
              <position x="60" y="10340"/>
              <content>
                <xhtml:p><![CDATA[PUMP COMMANDS. Auto: the lead runs, the lag runs when called for, and the old lead runs during a handover. Manual: the operator's command. Off: stopped. A locked-out pump is never commanded.]]></xhtml:p>
              </content>
            </comment>
            <comment localId="328" height="40" width="1050">
              <position x="60" y="10430"/>
              <content>
                <xhtml:p><![CDATA[P1 run command]]></xhtml:p>
              </content>
            </comment>
            <contact localId="329" height="20" width="30" negated="true">
              <position x="110" y="10490"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="330">
                  <position x="110" y="10500"/>
                  <position x="50" y="10500"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P1Failed</variable>
            </contact>
            <contact localId="331" height="20" width="30" negated="false">
              <position x="250" y="10490"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="329">
                  <position x="250" y="10500"/>
                  <position x="140" y="10500"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ModeAuto</variable>
            </contact>
            <contact localId="332" height="20" width="30" negated="true">
              <position x="390" y="10490"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="331">
                  <position x="390" y="10500"/>
                  <position x="280" y="10500"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadIsP2</variable>
            </contact>
            <contact localId="333" height="20" width="30" negated="false">
              <position x="390" y="10550"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="331">
                  <position x="390" y="10560"/>
                  <position x="360" y="10560"/>
                  <position x="360" y="10500"/>
                  <position x="280" y="10500"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LagRun</variable>
            </contact>
            <contact localId="334" height="20" width="30" negated="false">
              <position x="390" y="10610"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="331">
                  <position x="390" y="10620"/>
                  <position x="360" y="10620"/>
                  <position x="360" y="10500"/>
                  <position x="280" y="10500"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>Handover</variable>
            </contact>
            <contact localId="335" height="20" width="30" negated="false">
              <position x="250" y="10670"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="329">
                  <position x="250" y="10680"/>
                  <position x="220" y="10680"/>
                  <position x="220" y="10500"/>
                  <position x="140" y="10500"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ModeManual</variable>
            </contact>
            <contact localId="336" height="20" width="30" negated="false">
              <position x="390" y="10670"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="335">
                  <position x="390" y="10680"/>
                  <position x="280" y="10680"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ManP1</variable>
            </contact>
            <coil localId="337" height="20" width="30" negated="false">
              <position x="1010" y="10490"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="332">
                  <position x="1010" y="10500"/>
                  <position x="420" y="10500"/>
                </connection>
                <connection refLocalId="333">
                  <position x="1010" y="10500"/>
                  <position x="500" y="10500"/>
                  <position x="500" y="10560"/>
                  <position x="420" y="10560"/>
                </connection>
                <connection refLocalId="334">
                  <position x="1010" y="10500"/>
                  <position x="500" y="10500"/>
                  <position x="500" y="10620"/>
                  <position x="420" y="10620"/>
                </connection>
                <connection refLocalId="336">
                  <position x="1010" y="10500"/>
                  <position x="500" y="10500"/>
                  <position x="500" y="10680"/>
                  <position x="420" y="10680"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P1_RUN_CMD</variable>
            </coil>
            <comment localId="338" height="40" width="1050">
              <position x="60" y="10750"/>
              <content>
                <xhtml:p><![CDATA[P2 run command]]></xhtml:p>
              </content>
            </comment>
            <contact localId="339" height="20" width="30" negated="true">
              <position x="110" y="10810"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="340">
                  <position x="110" y="10820"/>
                  <position x="50" y="10820"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P2Failed</variable>
            </contact>
            <contact localId="341" height="20" width="30" negated="false">
              <position x="250" y="10810"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="339">
                  <position x="250" y="10820"/>
                  <position x="140" y="10820"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ModeAuto</variable>
            </contact>
            <contact localId="342" height="20" width="30" negated="false">
              <position x="390" y="10810"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="341">
                  <position x="390" y="10820"/>
                  <position x="280" y="10820"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadIsP2</variable>
            </contact>
            <contact localId="343" height="20" width="30" negated="false">
              <position x="390" y="10870"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="341">
                  <position x="390" y="10880"/>
                  <position x="360" y="10880"/>
                  <position x="360" y="10820"/>
                  <position x="280" y="10820"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LagRun</variable>
            </contact>
            <contact localId="344" height="20" width="30" negated="false">
              <position x="390" y="10930"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="341">
                  <position x="390" y="10940"/>
                  <position x="360" y="10940"/>
                  <position x="360" y="10820"/>
                  <position x="280" y="10820"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>Handover</variable>
            </contact>
            <contact localId="345" height="20" width="30" negated="false">
              <position x="250" y="10990"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="339">
                  <position x="250" y="11000"/>
                  <position x="220" y="11000"/>
                  <position x="220" y="10820"/>
                  <position x="140" y="10820"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ModeManual</variable>
            </contact>
            <contact localId="346" height="20" width="30" negated="false">
              <position x="390" y="10990"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="345">
                  <position x="390" y="11000"/>
                  <position x="280" y="11000"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ManP2</variable>
            </contact>
            <coil localId="347" height="20" width="30" negated="false">
              <position x="1010" y="10810"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="342">
                  <position x="1010" y="10820"/>
                  <position x="420" y="10820"/>
                </connection>
                <connection refLocalId="343">
                  <position x="1010" y="10820"/>
                  <position x="500" y="10820"/>
                  <position x="500" y="10880"/>
                  <position x="420" y="10880"/>
                </connection>
                <connection refLocalId="344">
                  <position x="1010" y="10820"/>
                  <position x="500" y="10820"/>
                  <position x="500" y="10940"/>
                  <position x="420" y="10940"/>
                </connection>
                <connection refLocalId="346">
                  <position x="1010" y="10820"/>
                  <position x="500" y="10820"/>
                  <position x="500" y="11000"/>
                  <position x="420" y="11000"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P2_RUN_CMD</variable>
            </coil>
            <comment localId="348" height="40" width="1050">
              <position x="60" y="11070"/>
              <content>
                <xhtml:p><![CDATA[Outside Manual the manual commands track the pumps, so switching to Manual is bumpless]]></xhtml:p>
              </content>
            </comment>
            <contact localId="349" height="20" width="30" negated="true">
              <position x="110" y="11160"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="350">
                  <position x="110" y="11170"/>
                  <position x="50" y="11170"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ModeManual</variable>
            </contact>
            <inVariable localId="351" height="40" width="100" negated="false">
              <position x="230" y="11190"/>
              <connectionPointOut>
                <relPosition x="100" y="20"/>
              </connectionPointOut>
              <expression>P1_RUN_CMD</expression>
            </inVariable>
            <block localId="352" typeName="BOOL_TO_UINT" height="100" width="140">
              <position x="350" y="11130"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="349">
                      <position x="350" y="11170"/>
                      <position x="140" y="11170"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="351">
                      <position x="350" y="11210"/>
                      <position x="330" y="11210"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="140" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="140" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="353" height="40" width="130" negated="false">
              <position x="510" y="11190"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="352" formalParameter="OUT">
                  <position x="510" y="11210"/>
                  <position x="490" y="11210"/>
                </connection>
              </connectionPointIn>
              <expression>CMD_MANUAL_P1</expression>
            </outVariable>
            <inVariable localId="354" height="40" width="100" negated="false">
              <position x="230" y="11300"/>
              <connectionPointOut>
                <relPosition x="100" y="20"/>
              </connectionPointOut>
              <expression>P2_RUN_CMD</expression>
            </inVariable>
            <block localId="355" typeName="BOOL_TO_UINT" height="100" width="140">
              <position x="350" y="11240"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="349">
                      <position x="350" y="11280"/>
                      <position x="220" y="11280"/>
                      <position x="220" y="11170"/>
                      <position x="140" y="11170"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="354">
                      <position x="350" y="11320"/>
                      <position x="330" y="11320"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="140" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="140" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="356" height="40" width="130" negated="false">
              <position x="510" y="11300"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="355" formalParameter="OUT">
                  <position x="510" y="11320"/>
                  <position x="490" y="11320"/>
                </connection>
              </connectionPointIn>
              <expression>CMD_MANUAL_P2</expression>
            </outVariable>
            <comment localId="357" height="60" width="1050">
              <position x="60" y="11400"/>
              <content>
                <xhtml:p><![CDATA[5. ALARMS (design 4.3). Each alarm latches until the operator presses Reset AND its condition has cleared. Reset also acknowledges.]]></xhtml:p>
              </content>
            </comment>
            <comment localId="358" height="40" width="1050">
              <position x="60" y="11490"/>
              <content>
                <xhtml:p><![CDATA[Low pressure is armed 15 s after leaving Off, so a normal start-up does not alarm]]></xhtml:p>
              </content>
            </comment>
            <contact localId="359" height="20" width="30" negated="false">
              <position x="110" y="11600"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="360">
                  <position x="110" y="11610"/>
                  <position x="50" y="11610"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ModeAuto</variable>
            </contact>
            <contact localId="361" height="20" width="30" negated="false">
              <position x="110" y="11660"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="362">
                  <position x="110" y="11670"/>
                  <position x="50" y="11670"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ModeManual</variable>
            </contact>
            <inVariable localId="363" height="40" width="60" negated="false">
              <position x="230" y="11630"/>
              <connectionPointOut>
                <relPosition x="60" y="20"/>
              </connectionPointOut>
              <expression>T#15s</expression>
            </inVariable>
            <block localId="364" typeName="TON" instanceName="LowArmTmr" height="100" width="80">
              <position x="310" y="11570"/>
              <inputVariables>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="359">
                      <position x="310" y="11610"/>
                      <position x="140" y="11610"/>
                    </connection>
                    <connection refLocalId="361">
                      <position x="310" y="11610"/>
                      <position x="210" y="11610"/>
                      <position x="210" y="11670"/>
                      <position x="140" y="11670"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="PT">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="363">
                      <position x="310" y="11650"/>
                      <position x="290" y="11650"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="Q">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="ET">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <coil localId="365" height="20" width="30" negated="false">
              <position x="1010" y="11600"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="364" formalParameter="Q">
                  <position x="1010" y="11610"/>
                  <position x="390" y="11610"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LowArmed</variable>
            </coil>
            <comment localId="366" height="40" width="1050">
              <position x="60" y="11760"/>
              <content>
                <xhtml:p><![CDATA[Low pressure for 5 s]]></xhtml:p>
              </content>
            </comment>
            <contact localId="367" height="20" width="30" negated="false">
              <position x="110" y="11870"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="368">
                  <position x="110" y="11880"/>
                  <position x="50" y="11880"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LowArmed</variable>
            </contact>
            <contact localId="369" height="20" width="30" negated="false">
              <position x="250" y="11870"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="367">
                  <position x="250" y="11880"/>
                  <position x="140" y="11880"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>PressBelowLowAlm</variable>
            </contact>
            <inVariable localId="370" height="40" width="60" negated="false">
              <position x="370" y="11900"/>
              <connectionPointOut>
                <relPosition x="60" y="20"/>
              </connectionPointOut>
              <expression>T#5s</expression>
            </inVariable>
            <block localId="371" typeName="TON" instanceName="LowPressTmr" height="100" width="90">
              <position x="450" y="11840"/>
              <inputVariables>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="369">
                      <position x="450" y="11880"/>
                      <position x="280" y="11880"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="PT">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="370">
                      <position x="450" y="11920"/>
                      <position x="430" y="11920"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="Q">
                  <connectionPointOut>
                    <relPosition x="90" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="ET">
                  <connectionPointOut>
                    <relPosition x="90" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <coil localId="372" height="20" width="30" negated="false">
              <position x="1010" y="11870"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="371" formalParameter="Q">
                  <position x="1010" y="11880"/>
                  <position x="540" y="11880"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LowPressOn</variable>
            </coil>
            <comment localId="373" height="40" width="1050">
              <position x="60" y="11970"/>
              <content>
                <xhtml:p><![CDATA[High pressure for 5 s]]></xhtml:p>
              </content>
            </comment>
            <contact localId="374" height="20" width="30" negated="false">
              <position x="110" y="12080"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="375">
                  <position x="110" y="12090"/>
                  <position x="50" y="12090"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>PressAboveHighAlm</variable>
            </contact>
            <inVariable localId="376" height="40" width="60" negated="false">
              <position x="230" y="12110"/>
              <connectionPointOut>
                <relPosition x="60" y="20"/>
              </connectionPointOut>
              <expression>T#5s</expression>
            </inVariable>
            <block localId="377" typeName="TON" instanceName="HighPressTmr" height="100" width="100">
              <position x="310" y="12050"/>
              <inputVariables>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="374">
                      <position x="310" y="12090"/>
                      <position x="140" y="12090"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="PT">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="376">
                      <position x="310" y="12130"/>
                      <position x="290" y="12130"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="Q">
                  <connectionPointOut>
                    <relPosition x="100" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="ET">
                  <connectionPointOut>
                    <relPosition x="100" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <coil localId="378" height="20" width="30" negated="false">
              <position x="1010" y="12080"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="377" formalParameter="Q">
                  <position x="1010" y="12090"/>
                  <position x="410" y="12090"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>HighPressOn</variable>
            </coil>
            <comment localId="379" height="40" width="1050">
              <position x="60" y="12180"/>
              <content>
                <xhtml:p><![CDATA[Simulator comm loss: heartbeat has not changed for 3 s]]></xhtml:p>
              </content>
            </comment>
            <inVariable localId="380" height="40" width="130" negated="false">
              <position x="80" y="12260"/>
              <connectionPointOut>
                <relPosition x="130" y="20"/>
              </connectionPointOut>
              <expression>SIM_HEARTBEAT</expression>
            </inVariable>
            <inVariable localId="381" height="40" width="100" negated="false">
              <position x="110" y="12300"/>
              <connectionPointOut>
                <relPosition x="100" y="20"/>
              </connectionPointOut>
              <expression>LastSimHb</expression>
            </inVariable>
            <block localId="382" typeName="EQ" height="100" width="80">
              <position x="230" y="12240"/>
              <inputVariables>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="380">
                      <position x="230" y="12280"/>
                      <position x="210" y="12280"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="381">
                      <position x="230" y="12320"/>
                      <position x="210" y="12320"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <coil localId="383" height="20" width="30" negated="false">
              <position x="1010" y="12270"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="382" formalParameter="OUT">
                  <position x="1010" y="12280"/>
                  <position x="310" y="12280"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>SimHbFrozen</variable>
            </coil>
            <contact localId="384" height="20" width="30" negated="false">
              <position x="110" y="12420"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="385">
                  <position x="110" y="12430"/>
                  <position x="50" y="12430"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>SimHbFrozen</variable>
            </contact>
            <inVariable localId="386" height="40" width="60" negated="false">
              <position x="230" y="12450"/>
              <connectionPointOut>
                <relPosition x="60" y="20"/>
              </connectionPointOut>
              <expression>T#3s</expression>
            </inVariable>
            <block localId="387" typeName="TON" instanceName="CommLossTmr" height="100" width="90">
              <position x="310" y="12390"/>
              <inputVariables>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="384">
                      <position x="310" y="12430"/>
                      <position x="140" y="12430"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="PT">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="386">
                      <position x="310" y="12470"/>
                      <position x="290" y="12470"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="Q">
                  <connectionPointOut>
                    <relPosition x="90" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="ET">
                  <connectionPointOut>
                    <relPosition x="90" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <coil localId="388" height="20" width="30" negated="false">
              <position x="1010" y="12420"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="387" formalParameter="Q">
                  <position x="1010" y="12430"/>
                  <position x="400" y="12430"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>CommLost</variable>
            </coil>
            <inVariable localId="389" height="40" width="130" negated="false">
              <position x="90" y="12580"/>
              <connectionPointOut>
                <relPosition x="130" y="20"/>
              </connectionPointOut>
              <expression>SIM_HEARTBEAT</expression>
            </inVariable>
            <block localId="390" typeName="MOVE" height="100" width="70">
              <position x="240" y="12520"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="391">
                      <position x="240" y="12560"/>
                      <position x="50" y="12560"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="389">
                      <position x="240" y="12600"/>
                      <position x="220" y="12600"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="70" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="70" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="392" height="40" width="100" negated="false">
              <position x="330" y="12580"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="390" formalParameter="OUT">
                  <position x="330" y="12600"/>
                  <position x="310" y="12600"/>
                </connection>
              </connectionPointIn>
              <expression>LastSimHb</expression>
            </outVariable>
            <contact localId="393" height="20" width="30" negated="true">
              <position x="110" y="12680"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="394">
                  <position x="110" y="12690"/>
                  <position x="50" y="12690"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>CommLost</variable>
            </contact>
            <coil localId="395" height="20" width="30" negated="false">
              <position x="1010" y="12680"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="393">
                  <position x="1010" y="12690"/>
                  <position x="140" y="12690"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>CommOk</variable>
            </coil>
            <comment localId="396" height="40" width="1050">
              <position x="60" y="12760"/>
              <content>
                <xhtml:p><![CDATA[Latch the alarms]]></xhtml:p>
              </content>
            </comment>
            <contact localId="397" height="20" width="30" negated="false">
              <position x="110" y="12820"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="398">
                  <position x="110" y="12830"/>
                  <position x="50" y="12830"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LowPressOn</variable>
            </contact>
            <coil localId="399" height="20" width="30" negated="false" storage="set">
              <position x="1010" y="12820"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="397">
                  <position x="1010" y="12830"/>
                  <position x="140" y="12830"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>AlmLow</variable>
            </coil>
            <contact localId="400" height="20" width="30" negated="false">
              <position x="110" y="12900"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="401">
                  <position x="110" y="12910"/>
                  <position x="50" y="12910"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>HighPressOn</variable>
            </contact>
            <coil localId="402" height="20" width="30" negated="false" storage="set">
              <position x="1010" y="12900"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="400">
                  <position x="1010" y="12910"/>
                  <position x="140" y="12910"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>AlmHigh</variable>
            </coil>
            <contact localId="403" height="20" width="30" negated="false">
              <position x="110" y="12980"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="404">
                  <position x="110" y="12990"/>
                  <position x="50" y="12990"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>CommLost</variable>
            </contact>
            <coil localId="405" height="20" width="30" negated="false" storage="set">
              <position x="1010" y="12980"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="403">
                  <position x="1010" y="12990"/>
                  <position x="140" y="12990"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>AlmComm</variable>
            </coil>
            <comment localId="406" height="40" width="1050">
              <position x="60" y="13060"/>
              <content>
                <xhtml:p><![CDATA[Reset: clear each alarm whose condition has gone, acknowledge, and clear the reset command]]></xhtml:p>
              </content>
            </comment>
            <contact localId="407" height="20" width="30" negated="false">
              <position x="110" y="13120"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="408">
                  <position x="110" y="13130"/>
                  <position x="50" y="13130"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>ResetReq</variable>
            </contact>
            <contact localId="409" height="20" width="30" negated="true">
              <position x="250" y="13120"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="407">
                  <position x="250" y="13130"/>
                  <position x="140" y="13130"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LowPressOn</variable>
            </contact>
            <coil localId="410" height="20" width="30" negated="false" storage="reset">
              <position x="1010" y="13120"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="409">
                  <position x="1010" y="13130"/>
                  <position x="280" y="13130"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>AlmLow</variable>
            </coil>
            <contact localId="411" height="20" width="30" negated="true">
              <position x="250" y="13180"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="407">
                  <position x="250" y="13190"/>
                  <position x="220" y="13190"/>
                  <position x="220" y="13130"/>
                  <position x="140" y="13130"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>HighPressOn</variable>
            </contact>
            <coil localId="412" height="20" width="30" negated="false" storage="reset">
              <position x="1010" y="13180"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="411">
                  <position x="1010" y="13190"/>
                  <position x="280" y="13190"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>AlmHigh</variable>
            </coil>
            <contact localId="413" height="20" width="30" negated="true">
              <position x="250" y="13240"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="407">
                  <position x="250" y="13250"/>
                  <position x="220" y="13250"/>
                  <position x="220" y="13130"/>
                  <position x="140" y="13130"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>CommLost</variable>
            </contact>
            <coil localId="414" height="20" width="30" negated="false" storage="reset">
              <position x="1010" y="13240"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="413">
                  <position x="1010" y="13250"/>
                  <position x="280" y="13250"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>AlmComm</variable>
            </coil>
            <coil localId="415" height="20" width="30" negated="false" storage="reset">
              <position x="1010" y="13300"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="407">
                  <position x="1010" y="13310"/>
                  <position x="220" y="13310"/>
                  <position x="220" y="13130"/>
                  <position x="140" y="13130"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>AlmUnack</variable>
            </coil>
            <inVariable localId="416" height="40" width="40" negated="false">
              <position x="230" y="13390"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>0</expression>
            </inVariable>
            <block localId="417" typeName="MOVE" height="100" width="70">
              <position x="290" y="13330"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="407">
                      <position x="290" y="13370"/>
                      <position x="220" y="13370"/>
                      <position x="220" y="13130"/>
                      <position x="140" y="13130"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="416">
                      <position x="290" y="13410"/>
                      <position x="270" y="13410"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="70" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="70" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="418" height="40" width="140" negated="false">
              <position x="380" y="13390"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="417" formalParameter="OUT">
                  <position x="380" y="13410"/>
                  <position x="360" y="13410"/>
                </connection>
              </connectionPointIn>
              <expression>CMD_ALARM_RESET</expression>
            </outVariable>
            <comment localId="419" height="40" width="1050">
              <position x="60" y="13490"/>
              <content>
                <xhtml:p><![CDATA[A newly raised alarm is unacknowledged until the next Reset]]></xhtml:p>
              </content>
            </comment>
            <contact localId="420" height="20" width="30" negated="false">
              <position x="110" y="13550"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="421">
                  <position x="110" y="13560"/>
                  <position x="50" y="13560"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>AlmLow</variable>
            </contact>
            <contact localId="422" height="20" width="30" negated="false">
              <position x="110" y="13610"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="423">
                  <position x="110" y="13620"/>
                  <position x="50" y="13620"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>AlmHigh</variable>
            </contact>
            <contact localId="424" height="20" width="30" negated="false">
              <position x="110" y="13670"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="425">
                  <position x="110" y="13680"/>
                  <position x="50" y="13680"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P1Failed</variable>
            </contact>
            <contact localId="426" height="20" width="30" negated="false">
              <position x="110" y="13730"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="427">
                  <position x="110" y="13740"/>
                  <position x="50" y="13740"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P2Failed</variable>
            </contact>
            <contact localId="428" height="20" width="30" negated="false">
              <position x="110" y="13790"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="429">
                  <position x="110" y="13800"/>
                  <position x="50" y="13800"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>AlmComm</variable>
            </contact>
            <coil localId="430" height="20" width="30" negated="false">
              <position x="1010" y="13550"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="420">
                  <position x="1010" y="13560"/>
                  <position x="140" y="13560"/>
                </connection>
                <connection refLocalId="422">
                  <position x="1010" y="13560"/>
                  <position x="220" y="13560"/>
                  <position x="220" y="13620"/>
                  <position x="140" y="13620"/>
                </connection>
                <connection refLocalId="424">
                  <position x="1010" y="13560"/>
                  <position x="220" y="13560"/>
                  <position x="220" y="13680"/>
                  <position x="140" y="13680"/>
                </connection>
                <connection refLocalId="426">
                  <position x="1010" y="13560"/>
                  <position x="220" y="13560"/>
                  <position x="220" y="13740"/>
                  <position x="140" y="13740"/>
                </connection>
                <connection refLocalId="428">
                  <position x="1010" y="13560"/>
                  <position x="220" y="13560"/>
                  <position x="220" y="13800"/>
                  <position x="140" y="13800"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>AnyAlarm</variable>
            </coil>
            <contact localId="431" height="20" width="30" negated="false" edge="rising">
              <position x="110" y="13870"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="432">
                  <position x="110" y="13880"/>
                  <position x="50" y="13880"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>AnyAlarm</variable>
            </contact>
            <coil localId="433" height="20" width="30" negated="false" storage="set">
              <position x="1010" y="13870"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="431">
                  <position x="1010" y="13880"/>
                  <position x="140" y="13880"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>AlmUnack</variable>
            </coil>
            <comment localId="434" height="40" width="1050">
              <position x="60" y="13950"/>
              <content>
                <xhtml:p><![CDATA[6. STATUS FOR THE HMI, holding registers 0..7 (design 5.2)]]></xhtml:p>
              </content>
            </comment>
            <comment localId="435" height="40" width="1050">
              <position x="60" y="14020"/>
              <content>
                <xhtml:p><![CDATA[Lag pump running feedback]]></xhtml:p>
              </content>
            </comment>
            <contact localId="436" height="20" width="30" negated="true">
              <position x="110" y="14080"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="437">
                  <position x="110" y="14090"/>
                  <position x="50" y="14090"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadIsP2</variable>
            </contact>
            <contact localId="438" height="20" width="30" negated="false">
              <position x="250" y="14080"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="436">
                  <position x="250" y="14090"/>
                  <position x="140" y="14090"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P2_RUNNING</variable>
            </contact>
            <contact localId="439" height="20" width="30" negated="false">
              <position x="110" y="14140"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="440">
                  <position x="110" y="14150"/>
                  <position x="50" y="14150"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LeadIsP2</variable>
            </contact>
            <contact localId="441" height="20" width="30" negated="false">
              <position x="250" y="14140"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="439">
                  <position x="250" y="14150"/>
                  <position x="140" y="14150"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P1_RUNNING</variable>
            </contact>
            <coil localId="442" height="20" width="30" negated="false">
              <position x="1010" y="14080"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="438">
                  <position x="1010" y="14090"/>
                  <position x="280" y="14090"/>
                </connection>
                <connection refLocalId="441">
                  <position x="1010" y="14090"/>
                  <position x="360" y="14090"/>
                  <position x="360" y="14150"/>
                  <position x="280" y="14150"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LagRunning</variable>
            </coil>
            <comment localId="443" height="40" width="1050">
              <position x="60" y="14220"/>
              <content>
                <xhtml:p><![CDATA[Values]]></xhtml:p>
              </content>
            </comment>
            <inVariable localId="444" height="40" width="110" negated="false">
              <position x="90" y="14340"/>
              <connectionPointOut>
                <relPosition x="110" y="20"/>
              </connectionPointOut>
              <expression>PT101_DISCH</expression>
            </inVariable>
            <block localId="445" typeName="MOVE" height="100" width="70">
              <position x="220" y="14280"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="446">
                      <position x="220" y="14320"/>
                      <position x="50" y="14320"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="444">
                      <position x="220" y="14360"/>
                      <position x="200" y="14360"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="70" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="70" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="447" height="40" width="140" negated="false">
              <position x="310" y="14340"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="445" formalParameter="OUT">
                  <position x="310" y="14360"/>
                  <position x="290" y="14360"/>
                </connection>
              </connectionPointIn>
              <expression>HMI_DISCH_PRESS</expression>
            </outVariable>
            <inVariable localId="448" height="40" width="100" negated="false">
              <position x="90" y="14450"/>
              <connectionPointOut>
                <relPosition x="100" y="20"/>
              </connectionPointOut>
              <expression>PT100_SUCT</expression>
            </inVariable>
            <block localId="449" typeName="MOVE" height="100" width="70">
              <position x="210" y="14390"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="450">
                      <position x="210" y="14430"/>
                      <position x="50" y="14430"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="448">
                      <position x="210" y="14470"/>
                      <position x="190" y="14470"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="70" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="70" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="451" height="40" width="140" negated="false">
              <position x="300" y="14450"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="449" formalParameter="OUT">
                  <position x="300" y="14470"/>
                  <position x="280" y="14470"/>
                </connection>
              </connectionPointIn>
              <expression>HMI_SUCT_PRESS</expression>
            </outVariable>
            <inVariable localId="452" height="40" width="70" negated="false">
              <position x="90" y="14560"/>
              <connectionPointOut>
                <relPosition x="70" y="20"/>
              </connectionPointOut>
              <expression>DEMAND</expression>
            </inVariable>
            <block localId="453" typeName="MOVE" height="100" width="70">
              <position x="180" y="14500"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="454">
                      <position x="180" y="14540"/>
                      <position x="50" y="14540"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="452">
                      <position x="180" y="14580"/>
                      <position x="160" y="14580"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="70" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="70" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="455" height="40" width="100" negated="false">
              <position x="270" y="14560"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="453" formalParameter="OUT">
                  <position x="270" y="14580"/>
                  <position x="250" y="14580"/>
                </connection>
              </connectionPointIn>
              <expression>HMI_DEMAND</expression>
            </outVariable>
            <inVariable localId="456" height="40" width="90" negated="false">
              <position x="90" y="14670"/>
              <connectionPointOut>
                <relPosition x="90" y="20"/>
              </connectionPointOut>
              <expression>LeadIsP2</expression>
            </inVariable>
            <inVariable localId="457" height="40" width="40" negated="false">
              <position x="140" y="14710"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>1</expression>
            </inVariable>
            <inVariable localId="458" height="40" width="40" negated="false">
              <position x="140" y="14750"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>2</expression>
            </inVariable>
            <block localId="459" typeName="SEL" height="180" width="80">
              <position x="200" y="14610"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="460">
                      <position x="200" y="14650"/>
                      <position x="50" y="14650"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="G">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="456">
                      <position x="200" y="14690"/>
                      <position x="180" y="14690"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN0">
                  <connectionPointIn>
                    <relPosition x="0" y="120"/>
                    <connection refLocalId="457">
                      <position x="200" y="14730"/>
                      <position x="180" y="14730"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="160"/>
                    <connection refLocalId="458">
                      <position x="200" y="14770"/>
                      <position x="180" y="14770"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="461" height="40" width="130" negated="false">
              <position x="300" y="14670"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="459" formalParameter="OUT">
                  <position x="300" y="14690"/>
                  <position x="280" y="14690"/>
                </connection>
              </connectionPointIn>
              <expression>HMI_LEAD_PUMP</expression>
            </outVariable>
            <inVariable localId="462" height="40" width="90" negated="false">
              <position x="90" y="14860"/>
              <connectionPointOut>
                <relPosition x="90" y="20"/>
              </connectionPointOut>
              <expression>CMD_MODE</expression>
            </inVariable>
            <block localId="463" typeName="MOVE" height="100" width="70">
              <position x="200" y="14800"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="464">
                      <position x="200" y="14840"/>
                      <position x="50" y="14840"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="462">
                      <position x="200" y="14880"/>
                      <position x="180" y="14880"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="70" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="70" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="465" height="40" width="140" negated="false">
              <position x="290" y="14860"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="463" formalParameter="OUT">
                  <position x="290" y="14880"/>
                  <position x="270" y="14880"/>
                </connection>
              </connectionPointIn>
              <expression>HMI_MODE_ACTIVE</expression>
            </outVariable>
            <comment localId="466" height="40" width="1050">
              <position x="60" y="14960"/>
              <content>
                <xhtml:p><![CDATA[Status word: add each bit's value when the bit is on]]></xhtml:p>
              </content>
            </comment>
            <inVariable localId="467" height="40" width="40" negated="false">
              <position x="90" y="15080"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>0</expression>
            </inVariable>
            <block localId="468" typeName="MOVE" height="100" width="70">
              <position x="150" y="15020"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="469">
                      <position x="150" y="15060"/>
                      <position x="50" y="15060"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="467">
                      <position x="150" y="15100"/>
                      <position x="130" y="15100"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="70" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="70" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="470" height="40" width="100" negated="false">
              <position x="240" y="15080"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="468" formalParameter="OUT">
                  <position x="240" y="15100"/>
                  <position x="220" y="15100"/>
                </connection>
              </connectionPointIn>
              <expression>StatusWord</expression>
            </outVariable>
            <contact localId="471" height="20" width="30" negated="false">
              <position x="110" y="15160"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="472">
                  <position x="110" y="15170"/>
                  <position x="50" y="15170"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P1_RUN_CMD</variable>
            </contact>
            <inVariable localId="473" height="40" width="100" negated="false">
              <position x="230" y="15190"/>
              <connectionPointOut>
                <relPosition x="100" y="20"/>
              </connectionPointOut>
              <expression>StatusWord</expression>
            </inVariable>
            <inVariable localId="474" height="40" width="40" negated="false">
              <position x="290" y="15230"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>1</expression>
            </inVariable>
            <block localId="475" typeName="ADD" height="140" width="80">
              <position x="350" y="15130"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="471">
                      <position x="350" y="15170"/>
                      <position x="140" y="15170"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="473">
                      <position x="350" y="15210"/>
                      <position x="330" y="15210"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="120"/>
                    <connection refLocalId="474">
                      <position x="350" y="15250"/>
                      <position x="330" y="15250"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="476" height="40" width="100" negated="false">
              <position x="450" y="15190"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="475" formalParameter="OUT">
                  <position x="450" y="15210"/>
                  <position x="430" y="15210"/>
                </connection>
              </connectionPointIn>
              <expression>StatusWord</expression>
            </outVariable>
            <contact localId="477" height="20" width="30" negated="false">
              <position x="110" y="15310"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="478">
                  <position x="110" y="15320"/>
                  <position x="50" y="15320"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P1_RUNNING</variable>
            </contact>
            <inVariable localId="479" height="40" width="100" negated="false">
              <position x="230" y="15340"/>
              <connectionPointOut>
                <relPosition x="100" y="20"/>
              </connectionPointOut>
              <expression>StatusWord</expression>
            </inVariable>
            <inVariable localId="480" height="40" width="40" negated="false">
              <position x="290" y="15380"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>2</expression>
            </inVariable>
            <block localId="481" typeName="ADD" height="140" width="80">
              <position x="350" y="15280"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="477">
                      <position x="350" y="15320"/>
                      <position x="140" y="15320"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="479">
                      <position x="350" y="15360"/>
                      <position x="330" y="15360"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="120"/>
                    <connection refLocalId="480">
                      <position x="350" y="15400"/>
                      <position x="330" y="15400"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="482" height="40" width="100" negated="false">
              <position x="450" y="15340"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="481" formalParameter="OUT">
                  <position x="450" y="15360"/>
                  <position x="430" y="15360"/>
                </connection>
              </connectionPointIn>
              <expression>StatusWord</expression>
            </outVariable>
            <contact localId="483" height="20" width="30" negated="false">
              <position x="110" y="15460"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="484">
                  <position x="110" y="15470"/>
                  <position x="50" y="15470"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P2_RUN_CMD</variable>
            </contact>
            <inVariable localId="485" height="40" width="100" negated="false">
              <position x="230" y="15490"/>
              <connectionPointOut>
                <relPosition x="100" y="20"/>
              </connectionPointOut>
              <expression>StatusWord</expression>
            </inVariable>
            <inVariable localId="486" height="40" width="40" negated="false">
              <position x="290" y="15530"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>4</expression>
            </inVariable>
            <block localId="487" typeName="ADD" height="140" width="80">
              <position x="350" y="15430"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="483">
                      <position x="350" y="15470"/>
                      <position x="140" y="15470"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="485">
                      <position x="350" y="15510"/>
                      <position x="330" y="15510"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="120"/>
                    <connection refLocalId="486">
                      <position x="350" y="15550"/>
                      <position x="330" y="15550"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="488" height="40" width="100" negated="false">
              <position x="450" y="15490"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="487" formalParameter="OUT">
                  <position x="450" y="15510"/>
                  <position x="430" y="15510"/>
                </connection>
              </connectionPointIn>
              <expression>StatusWord</expression>
            </outVariable>
            <contact localId="489" height="20" width="30" negated="false">
              <position x="110" y="15610"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="490">
                  <position x="110" y="15620"/>
                  <position x="50" y="15620"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P2_RUNNING</variable>
            </contact>
            <inVariable localId="491" height="40" width="100" negated="false">
              <position x="230" y="15640"/>
              <connectionPointOut>
                <relPosition x="100" y="20"/>
              </connectionPointOut>
              <expression>StatusWord</expression>
            </inVariable>
            <inVariable localId="492" height="40" width="40" negated="false">
              <position x="290" y="15680"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>8</expression>
            </inVariable>
            <block localId="493" typeName="ADD" height="140" width="80">
              <position x="350" y="15580"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="489">
                      <position x="350" y="15620"/>
                      <position x="140" y="15620"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="491">
                      <position x="350" y="15660"/>
                      <position x="330" y="15660"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="120"/>
                    <connection refLocalId="492">
                      <position x="350" y="15700"/>
                      <position x="330" y="15700"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="494" height="40" width="100" negated="false">
              <position x="450" y="15640"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="493" formalParameter="OUT">
                  <position x="450" y="15660"/>
                  <position x="430" y="15660"/>
                </connection>
              </connectionPointIn>
              <expression>StatusWord</expression>
            </outVariable>
            <contact localId="495" height="20" width="30" negated="false">
              <position x="110" y="15760"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="496">
                  <position x="110" y="15770"/>
                  <position x="50" y="15770"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>LagRunning</variable>
            </contact>
            <inVariable localId="497" height="40" width="100" negated="false">
              <position x="230" y="15790"/>
              <connectionPointOut>
                <relPosition x="100" y="20"/>
              </connectionPointOut>
              <expression>StatusWord</expression>
            </inVariable>
            <inVariable localId="498" height="40" width="40" negated="false">
              <position x="290" y="15830"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>16</expression>
            </inVariable>
            <block localId="499" typeName="ADD" height="140" width="80">
              <position x="350" y="15730"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="495">
                      <position x="350" y="15770"/>
                      <position x="140" y="15770"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="497">
                      <position x="350" y="15810"/>
                      <position x="330" y="15810"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="120"/>
                    <connection refLocalId="498">
                      <position x="350" y="15850"/>
                      <position x="330" y="15850"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="500" height="40" width="100" negated="false">
              <position x="450" y="15790"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="499" formalParameter="OUT">
                  <position x="450" y="15810"/>
                  <position x="430" y="15810"/>
                </connection>
              </connectionPointIn>
              <expression>StatusWord</expression>
            </outVariable>
            <contact localId="501" height="20" width="30" negated="false">
              <position x="110" y="15910"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="502">
                  <position x="110" y="15920"/>
                  <position x="50" y="15920"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>CommOk</variable>
            </contact>
            <inVariable localId="503" height="40" width="100" negated="false">
              <position x="230" y="15940"/>
              <connectionPointOut>
                <relPosition x="100" y="20"/>
              </connectionPointOut>
              <expression>StatusWord</expression>
            </inVariable>
            <inVariable localId="504" height="40" width="40" negated="false">
              <position x="290" y="15980"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>32</expression>
            </inVariable>
            <block localId="505" typeName="ADD" height="140" width="80">
              <position x="350" y="15880"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="501">
                      <position x="350" y="15920"/>
                      <position x="140" y="15920"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="503">
                      <position x="350" y="15960"/>
                      <position x="330" y="15960"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="120"/>
                    <connection refLocalId="504">
                      <position x="350" y="16000"/>
                      <position x="330" y="16000"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="506" height="40" width="100" negated="false">
              <position x="450" y="15940"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="505" formalParameter="OUT">
                  <position x="450" y="15960"/>
                  <position x="430" y="15960"/>
                </connection>
              </connectionPointIn>
              <expression>StatusWord</expression>
            </outVariable>
            <inVariable localId="507" height="40" width="100" negated="false">
              <position x="90" y="16090"/>
              <connectionPointOut>
                <relPosition x="100" y="20"/>
              </connectionPointOut>
              <expression>StatusWord</expression>
            </inVariable>
            <block localId="508" typeName="MOVE" height="100" width="70">
              <position x="210" y="16030"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="509">
                      <position x="210" y="16070"/>
                      <position x="50" y="16070"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="507">
                      <position x="210" y="16110"/>
                      <position x="190" y="16110"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="70" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="70" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="510" height="40" width="100" negated="false">
              <position x="300" y="16090"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="508" formalParameter="OUT">
                  <position x="300" y="16110"/>
                  <position x="280" y="16110"/>
                </connection>
              </connectionPointIn>
              <expression>HMI_STATUS</expression>
            </outVariable>
            <comment localId="511" height="40" width="1050">
              <position x="60" y="16190"/>
              <content>
                <xhtml:p><![CDATA[Alarm word, the same way]]></xhtml:p>
              </content>
            </comment>
            <inVariable localId="512" height="40" width="40" negated="false">
              <position x="90" y="16310"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>0</expression>
            </inVariable>
            <block localId="513" typeName="MOVE" height="100" width="70">
              <position x="150" y="16250"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="514">
                      <position x="150" y="16290"/>
                      <position x="50" y="16290"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="512">
                      <position x="150" y="16330"/>
                      <position x="130" y="16330"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="70" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="70" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="515" height="40" width="100" negated="false">
              <position x="240" y="16310"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="513" formalParameter="OUT">
                  <position x="240" y="16330"/>
                  <position x="220" y="16330"/>
                </connection>
              </connectionPointIn>
              <expression>AlarmWord</expression>
            </outVariable>
            <contact localId="516" height="20" width="30" negated="false">
              <position x="110" y="16390"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="517">
                  <position x="110" y="16400"/>
                  <position x="50" y="16400"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>AlmLow</variable>
            </contact>
            <inVariable localId="518" height="40" width="100" negated="false">
              <position x="230" y="16420"/>
              <connectionPointOut>
                <relPosition x="100" y="20"/>
              </connectionPointOut>
              <expression>AlarmWord</expression>
            </inVariable>
            <inVariable localId="519" height="40" width="40" negated="false">
              <position x="290" y="16460"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>1</expression>
            </inVariable>
            <block localId="520" typeName="ADD" height="140" width="80">
              <position x="350" y="16360"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="516">
                      <position x="350" y="16400"/>
                      <position x="140" y="16400"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="518">
                      <position x="350" y="16440"/>
                      <position x="330" y="16440"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="120"/>
                    <connection refLocalId="519">
                      <position x="350" y="16480"/>
                      <position x="330" y="16480"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="521" height="40" width="100" negated="false">
              <position x="450" y="16420"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="520" formalParameter="OUT">
                  <position x="450" y="16440"/>
                  <position x="430" y="16440"/>
                </connection>
              </connectionPointIn>
              <expression>AlarmWord</expression>
            </outVariable>
            <contact localId="522" height="20" width="30" negated="false">
              <position x="110" y="16540"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="523">
                  <position x="110" y="16550"/>
                  <position x="50" y="16550"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>AlmHigh</variable>
            </contact>
            <inVariable localId="524" height="40" width="100" negated="false">
              <position x="230" y="16570"/>
              <connectionPointOut>
                <relPosition x="100" y="20"/>
              </connectionPointOut>
              <expression>AlarmWord</expression>
            </inVariable>
            <inVariable localId="525" height="40" width="40" negated="false">
              <position x="290" y="16610"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>2</expression>
            </inVariable>
            <block localId="526" typeName="ADD" height="140" width="80">
              <position x="350" y="16510"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="522">
                      <position x="350" y="16550"/>
                      <position x="140" y="16550"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="524">
                      <position x="350" y="16590"/>
                      <position x="330" y="16590"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="120"/>
                    <connection refLocalId="525">
                      <position x="350" y="16630"/>
                      <position x="330" y="16630"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="527" height="40" width="100" negated="false">
              <position x="450" y="16570"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="526" formalParameter="OUT">
                  <position x="450" y="16590"/>
                  <position x="430" y="16590"/>
                </connection>
              </connectionPointIn>
              <expression>AlarmWord</expression>
            </outVariable>
            <contact localId="528" height="20" width="30" negated="false">
              <position x="110" y="16690"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="529">
                  <position x="110" y="16700"/>
                  <position x="50" y="16700"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P1Failed</variable>
            </contact>
            <inVariable localId="530" height="40" width="100" negated="false">
              <position x="230" y="16720"/>
              <connectionPointOut>
                <relPosition x="100" y="20"/>
              </connectionPointOut>
              <expression>AlarmWord</expression>
            </inVariable>
            <inVariable localId="531" height="40" width="40" negated="false">
              <position x="290" y="16760"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>4</expression>
            </inVariable>
            <block localId="532" typeName="ADD" height="140" width="80">
              <position x="350" y="16660"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="528">
                      <position x="350" y="16700"/>
                      <position x="140" y="16700"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="530">
                      <position x="350" y="16740"/>
                      <position x="330" y="16740"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="120"/>
                    <connection refLocalId="531">
                      <position x="350" y="16780"/>
                      <position x="330" y="16780"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="533" height="40" width="100" negated="false">
              <position x="450" y="16720"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="532" formalParameter="OUT">
                  <position x="450" y="16740"/>
                  <position x="430" y="16740"/>
                </connection>
              </connectionPointIn>
              <expression>AlarmWord</expression>
            </outVariable>
            <contact localId="534" height="20" width="30" negated="false">
              <position x="110" y="16840"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="535">
                  <position x="110" y="16850"/>
                  <position x="50" y="16850"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>P2Failed</variable>
            </contact>
            <inVariable localId="536" height="40" width="100" negated="false">
              <position x="230" y="16870"/>
              <connectionPointOut>
                <relPosition x="100" y="20"/>
              </connectionPointOut>
              <expression>AlarmWord</expression>
            </inVariable>
            <inVariable localId="537" height="40" width="40" negated="false">
              <position x="290" y="16910"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>8</expression>
            </inVariable>
            <block localId="538" typeName="ADD" height="140" width="80">
              <position x="350" y="16810"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="534">
                      <position x="350" y="16850"/>
                      <position x="140" y="16850"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="536">
                      <position x="350" y="16890"/>
                      <position x="330" y="16890"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="120"/>
                    <connection refLocalId="537">
                      <position x="350" y="16930"/>
                      <position x="330" y="16930"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="539" height="40" width="100" negated="false">
              <position x="450" y="16870"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="538" formalParameter="OUT">
                  <position x="450" y="16890"/>
                  <position x="430" y="16890"/>
                </connection>
              </connectionPointIn>
              <expression>AlarmWord</expression>
            </outVariable>
            <contact localId="540" height="20" width="30" negated="false">
              <position x="110" y="16990"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="541">
                  <position x="110" y="17000"/>
                  <position x="50" y="17000"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>AlmComm</variable>
            </contact>
            <inVariable localId="542" height="40" width="100" negated="false">
              <position x="230" y="17020"/>
              <connectionPointOut>
                <relPosition x="100" y="20"/>
              </connectionPointOut>
              <expression>AlarmWord</expression>
            </inVariable>
            <inVariable localId="543" height="40" width="40" negated="false">
              <position x="290" y="17060"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>16</expression>
            </inVariable>
            <block localId="544" typeName="ADD" height="140" width="80">
              <position x="350" y="16960"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="540">
                      <position x="350" y="17000"/>
                      <position x="140" y="17000"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="542">
                      <position x="350" y="17040"/>
                      <position x="330" y="17040"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="120"/>
                    <connection refLocalId="543">
                      <position x="350" y="17080"/>
                      <position x="330" y="17080"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="545" height="40" width="100" negated="false">
              <position x="450" y="17020"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="544" formalParameter="OUT">
                  <position x="450" y="17040"/>
                  <position x="430" y="17040"/>
                </connection>
              </connectionPointIn>
              <expression>AlarmWord</expression>
            </outVariable>
            <contact localId="546" height="20" width="30" negated="false">
              <position x="110" y="17140"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="547">
                  <position x="110" y="17150"/>
                  <position x="50" y="17150"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>AlmUnack</variable>
            </contact>
            <inVariable localId="548" height="40" width="100" negated="false">
              <position x="230" y="17170"/>
              <connectionPointOut>
                <relPosition x="100" y="20"/>
              </connectionPointOut>
              <expression>AlarmWord</expression>
            </inVariable>
            <inVariable localId="549" height="40" width="60" negated="false">
              <position x="270" y="17210"/>
              <connectionPointOut>
                <relPosition x="60" y="20"/>
              </connectionPointOut>
              <expression>32768</expression>
            </inVariable>
            <block localId="550" typeName="ADD" height="140" width="80">
              <position x="350" y="17110"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="546">
                      <position x="350" y="17150"/>
                      <position x="140" y="17150"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="548">
                      <position x="350" y="17190"/>
                      <position x="330" y="17190"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="120"/>
                    <connection refLocalId="549">
                      <position x="350" y="17230"/>
                      <position x="330" y="17230"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="551" height="40" width="100" negated="false">
              <position x="450" y="17170"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="550" formalParameter="OUT">
                  <position x="450" y="17190"/>
                  <position x="430" y="17190"/>
                </connection>
              </connectionPointIn>
              <expression>AlarmWord</expression>
            </outVariable>
            <inVariable localId="552" height="40" width="100" negated="false">
              <position x="90" y="17320"/>
              <connectionPointOut>
                <relPosition x="100" y="20"/>
              </connectionPointOut>
              <expression>AlarmWord</expression>
            </inVariable>
            <block localId="553" typeName="MOVE" height="100" width="70">
              <position x="210" y="17260"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="554">
                      <position x="210" y="17300"/>
                      <position x="50" y="17300"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="552">
                      <position x="210" y="17340"/>
                      <position x="190" y="17340"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="70" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="70" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="555" height="40" width="100" negated="false">
              <position x="300" y="17320"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="553" formalParameter="OUT">
                  <position x="300" y="17340"/>
                  <position x="280" y="17340"/>
                </connection>
              </connectionPointIn>
              <expression>HMI_ALARMS</expression>
            </outVariable>
            <comment localId="556" height="40" width="1050">
              <position x="60" y="17420"/>
              <content>
                <xhtml:p><![CDATA[PLC heartbeat: +1 every scan, 65535 wraps to 0]]></xhtml:p>
              </content>
            </comment>
            <inVariable localId="557" height="40" width="130" negated="false">
              <position x="80" y="17500"/>
              <connectionPointOut>
                <relPosition x="130" y="20"/>
              </connectionPointOut>
              <expression>PLC_HEARTBEAT</expression>
            </inVariable>
            <inVariable localId="558" height="40" width="60" negated="false">
              <position x="150" y="17540"/>
              <connectionPointOut>
                <relPosition x="60" y="20"/>
              </connectionPointOut>
              <expression>65535</expression>
            </inVariable>
            <block localId="559" typeName="EQ" height="100" width="80">
              <position x="230" y="17480"/>
              <inputVariables>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="557">
                      <position x="230" y="17520"/>
                      <position x="210" y="17520"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="558">
                      <position x="230" y="17560"/>
                      <position x="210" y="17560"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <coil localId="560" height="20" width="30" negated="false">
              <position x="1010" y="17510"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="559" formalParameter="OUT">
                  <position x="1010" y="17520"/>
                  <position x="310" y="17520"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>HbWrap</variable>
            </coil>
            <contact localId="561" height="20" width="30" negated="true">
              <position x="110" y="17640"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="562">
                  <position x="110" y="17650"/>
                  <position x="50" y="17650"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>HbWrap</variable>
            </contact>
            <inVariable localId="563" height="40" width="130" negated="false">
              <position x="230" y="17670"/>
              <connectionPointOut>
                <relPosition x="130" y="20"/>
              </connectionPointOut>
              <expression>PLC_HEARTBEAT</expression>
            </inVariable>
            <inVariable localId="564" height="40" width="40" negated="false">
              <position x="320" y="17710"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>1</expression>
            </inVariable>
            <block localId="565" typeName="ADD" height="140" width="80">
              <position x="380" y="17610"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="561">
                      <position x="380" y="17650"/>
                      <position x="140" y="17650"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN1">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="563">
                      <position x="380" y="17690"/>
                      <position x="360" y="17690"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN2">
                  <connectionPointIn>
                    <relPosition x="0" y="120"/>
                    <connection refLocalId="564">
                      <position x="380" y="17730"/>
                      <position x="360" y="17730"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="80" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="80" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="566" height="40" width="130" negated="false">
              <position x="480" y="17670"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="565" formalParameter="OUT">
                  <position x="480" y="17690"/>
                  <position x="460" y="17690"/>
                </connection>
              </connectionPointIn>
              <expression>PLC_HEARTBEAT</expression>
            </outVariable>
            <contact localId="567" height="20" width="30" negated="false">
              <position x="110" y="17790"/>
              <connectionPointIn>
                <relPosition x="0" y="10"/>
                <connection refLocalId="568">
                  <position x="110" y="17800"/>
                  <position x="50" y="17800"/>
                </connection>
              </connectionPointIn>
              <connectionPointOut>
                <relPosition x="30" y="10"/>
              </connectionPointOut>
              <variable>HbWrap</variable>
            </contact>
            <inVariable localId="569" height="40" width="40" negated="false">
              <position x="230" y="17820"/>
              <connectionPointOut>
                <relPosition x="40" y="20"/>
              </connectionPointOut>
              <expression>0</expression>
            </inVariable>
            <block localId="570" typeName="MOVE" height="100" width="70">
              <position x="290" y="17760"/>
              <inputVariables>
                <variable formalParameter="EN">
                  <connectionPointIn>
                    <relPosition x="0" y="40"/>
                    <connection refLocalId="567">
                      <position x="290" y="17800"/>
                      <position x="140" y="17800"/>
                    </connection>
                  </connectionPointIn>
                </variable>
                <variable formalParameter="IN">
                  <connectionPointIn>
                    <relPosition x="0" y="80"/>
                    <connection refLocalId="569">
                      <position x="290" y="17840"/>
                      <position x="270" y="17840"/>
                    </connection>
                  </connectionPointIn>
                </variable>
              </inputVariables>
              <inOutVariables/>
              <outputVariables>
                <variable formalParameter="ENO">
                  <connectionPointOut>
                    <relPosition x="70" y="40"/>
                  </connectionPointOut>
                </variable>
                <variable formalParameter="OUT">
                  <connectionPointOut>
                    <relPosition x="70" y="80"/>
                  </connectionPointOut>
                </variable>
              </outputVariables>
            </block>
            <outVariable localId="571" height="40" width="130" negated="false">
              <position x="380" y="17820"/>
              <connectionPointIn>
                <relPosition x="0" y="20"/>
                <connection refLocalId="570" formalParameter="OUT">
                  <position x="380" y="17840"/>
                  <position x="360" y="17840"/>
                </connection>
              </connectionPointIn>
              <expression>PLC_HEARTBEAT</expression>
            </outVariable>
          </LD>
        </body>
        <documentation>
          <xhtml:p><![CDATA[Lead/lag pump station control in ladder logic. Same behavior, variables and addresses as pump_station.st.]]></xhtml:p>
        </documentation>
      </pou>
    </pous>
  </types>
  <instances>
    <configurations>
      <configuration name="Config0">
        <resource name="Res0">
          <task name="MainTask" priority="0" interval="T#100ms">
            <pouInstance name="Inst0" typeName="PumpStation"/>
          </task>
        </resource>
      </configuration>
    </configurations>
  </instances>
</project>
